<!doctype html>
<html lang="zh-CN">
<head>
<meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>C / S / T IEC104 常用功能验证 · 2026-11-13</title>
<style>
:root{color-scheme:light;--ink:#142e44;--muted:#536879;--line:#dce5eb;--blue:#096b9b;--green:#167050;--amber:#81561a}
*{box-sizing:border-box}body{margin:0;background:#f1f5f8;color:var(--ink);font:16px/1.75 "Microsoft YaHei",system-ui,sans-serif}
main{max-width:1140px;margin:auto;padding:42px 28px 64px}header{border-top:5px solid var(--blue);padding:28px 32px;background:white;border-radius:10px}
h1{font-size:30px;line-height:1.4;margin:8px 0 14px}h2{font-size:22px;margin:0 0 16px}h3{font-size:18px;margin:20px 0 10px}p{margin:10px 0}.meta,.note{color:var(--muted);font-size:14px}
section{background:white;border:1px solid var(--line);border-radius:10px;margin-top:22px;padding:28px 32px}.pass{color:var(--green);font-weight:700}.limit{background:#fff6e5;border-left:4px solid #d89935;padding:16px 20px;margin-top:18px;color:var(--amber)}
nav{display:flex;flex-wrap:wrap;gap:8px 20px;margin-top:20px}a{color:var(--blue);text-underline-offset:3px}.chain{background:#eaf3f8;padding:18px;border-radius:8px;line-height:2;text-align:center}
.cards{display:grid;grid-template-columns:repeat(3,1fr);gap:16px;margin-top:20px}.card{padding:18px;background:#edf5f9;border-radius:8px}.card strong{display:block;color:var(--blue);font-size:30px;line-height:1.4}.card span{font-size:14px;color:var(--muted)}
.scroll{overflow-x:auto}table{border-collapse:collapse;width:100%;font-size:14px;margin:12px 0}th,td{text-align:left;vertical-align:top;padding:12px 14px;border-bottom:1px solid var(--line)}th{background:#edf3f7;white-space:nowrap}td.num{font-variant-numeric:tabular-nums;white-space:nowrap}
code{font:14px/1.6 Consolas,monospace;background:#edf2f6;border-radius:4px;padding:2px 5px;overflow-wrap:anywhere}pre{padding:18px;background:#142e44;color:#edf4f8;border-radius:8px;overflow:auto;line-height:1.6;font-size:13px}pre code{background:transparent;color:inherit;padding:0;white-space:pre;overflow-wrap:normal}
li{margin:8px 0}footer{margin-top:24px;color:var(--muted);font-size:14px}.badge{display:inline-block;padding:3px 10px;border-radius:20px;background:#e8f5ee;color:var(--green);font-size:13px;font-weight:bold}
@media(max-width:700px){main{padding:16px 12px 32px}header,section{padding:20px 16px}h1{font-size:25px}.cards{grid-template-columns:1fr}.card strong{font-size:26px}th,td{padding:10px 8px}}
@media print{body{background:white}main{max-width:none;padding:0}header,section{break-inside:avoid;box-shadow:none}nav{display:none}.scroll{overflow:visible}}
</style>
</head>
<body><main>
<header>
<div class="meta">SCADA · 实际 TCP 回环 · 验证日期 2026-11-13（北京时间）· 基础提交 932e376</div>
<h1>C / S / T IEC104<br>常用功能正确性与运行效率</h1>
<p><span class="badge">常用实时功能通过</span> 总召、变位上送、质量变化、遥控/遥调直接执行与选择执行、周期上送、断线恢复，在本报告所列隔离环境中验证通过。</p>
<div class="limit"><strong>尚不能承诺逐条 SOE 留存。</strong> 实测同一点收到 21 次变位后，<code>collect_once()</code> 返回 1 个最终快照。C 的周期采集及 S/T 的数据库快照扫描不能保证保留扫描间隔内的每个中间状态。</div>
<nav><a href="#scope">验证链路</a><a href="#correctness">正确性</a><a href="#latency">时延</a><a href="#batch">发送效率</a><a href="#boundary">边界与改进方向</a><a href="#reproduce">复现与证据</a></nav>
</header>
<section id="scope">
<h2>验证链路与环境</h2>
<div class="chain">S 独立数据库 → IEC104Service 自主扫描 → TCP → C ChannelWorker<br>→ C 独立写库进程 → C/T 数据库 → T TransRuntime → TCP → 下游主站</div>
<p>真实生产组件参与运行：S 自主检测数据库变化，C 执行采集及批量写库，T 读取 C 数据并转发；下游命令经 T、真实 writer IPC、C 到达 S 并写入命令回执。未以模拟 writer 替代这条命令链路。</p>
<div class="scroll"><table><thead><tr><th>项目</th><th>实际配置</th></tr></thead><tbody>
<tr><td>隔离</td><td>临时 S 数据库与 C/T 数据库；127.0.0.1 随机空闲端口。未对现场通道或运行数据库下发测试指令。</td></tr>
<tr><td>实现与负载</td><td>c104 2.2.1+scada.1；1 通道与 4 通道；每通道 64 遥测 + 64 遥信，另有 2 遥控 + 2 遥调。</td></tr>
<tr><td>调度</td><td>S 数据库扫描 50 ms、服务 tick 100 ms；C 采集 50 ms；T 扫描/tick 50 ms。C writer 等待间隔 100 ms、批量阈值 500 条。</td></tr>
<tr><td>传输</td><td>k=12，w=8；突发测试阶段 T 周期上送设为 60000 ms，单独验证时设为 200 ms。</td></tr>
<tr><td>执行方式</td><td>S/C/T 运行循环位于测试进程中的独立线程；C writer 为独立进程。未验证监督器调度或所有通道独立进程部署的资源开销。</td></tr>
</tbody></table></div>
</section>
<section id="correctness">
<h2>常用功能验证结果</h2>
<div class="scroll"><table><thead><tr><th>功能</th><th>结论</th><th>断言与证据</th></tr></thead><tbody>
<tr><td>启动与总召</td><td class="pass">通过</td><td>C 启动总召写库；S/T 每通道重复总召 5 次。检查 ACTCON → COT=20 数据 → ACTTERM 顺序、128 个监视对象、公共地址及最终点值。已有测试验证 STARTDT_CON 前不发送首次总召。</td></tr>
<tr><td>变位/变化主动上送</td><td class="pass">通过</td><td>每种负载连续 12 批变更；仅修改 S 数据库，未额外调用总召。检查下游 COT=3、每批对象总数及 C/T 最终值、RTU 隔离。</td></tr>
<tr><td>仅质量变化</td><td class="pass">通过</td><td>IV=128、BL=16、恢复 0，经 S→C→T 到达；值保持不变。确认原始报文回调完成后，400 ms 稳态窗口内无多余 COT=3。</td></tr>
<tr><td>遥控/遥调</td><td class="pass">通过</td><td>每通道各验证 DIRECT 与 SELECT_AND_EXECUTE；检查下游发送一次执行或“选择+执行”两帧，以及 S 数据库最终值。撤销未重复执行，S 的 cmd_handle_time 不再变化。</td></tr>
<tr><td>周期上送</td><td class="pass">通过</td><td>已有连接修改报告周期后，收到 COT=1 且监视对象完整；已有回归另验证通过数据库编辑周期后不重建连接。</td></tr>
<tr><td>重连与恢复</td><td class="pass">通过</td><td>停止私有 S 服务、改变数据库、重启，C 自动重连并发起总召，T 收到新值；下游新连接也能总召取回最新值及质量。</td></tr>
<tr><td>帧与地址</td><td class="pass">通过</td><td>解析捕获 APDU，检查长度与 I 帧发送序号连续性；重连按新会话检查。记录 I/S/U 帧数量；已有回归覆盖无效长度、窗口参数、双点和步位置信息。</td></tr>
<tr><td>时间标签与命令变体</td><td class="pass">相关回归通过</td><td>CP56 监视数据批量混合发送、时间命令类型转换、直接/选择执行与撤销；这些是独立回归，未据此宣称源时间戳在完整链路中无损透传。</td></tr>
<tr><td>同点快速连续变位的历史</td><td>存在限制</td><td>21 次线上变位 → 采集接口 1 个最终快照；实时状态正确不代表逐条事件或 SOE 完整。</td></tr>
</tbody></table></div>
<p>已有相关回归：<strong>33 项通过，14 个子用例通过，17 项按 IEC104 范围排除</strong>；保存了 JUnit XML。本轮未发现已覆盖常用实时功能的失败，未修改生产规约实现。</p>
<p class="note">主动断线前 C 错误计数均为 0。测试注入 S 断线后，相应 C 通道记录 1 次断线错误并成功恢复；这条预期故障不属于稳态通信失败。</p>
</section>
<section id="latency">
<h2>实际链路时延</h2>
<p>变位时延从 <strong>S 数据库事务提交完成</strong> 开始，到全部目标点在 C 数据库或下游主站可见为止。轮询观察间隔 5 ms，包含操作系统调度、Python 调用及 SQLite 开销。每批全部点变更，等待本批完成后再发下一批。</p>
<div class="scroll"><table><thead><tr><th>指标（ms）</th><th>1 通道 / 128 点</th><th>4 通道 / 512 点</th><th>样本说明</th></tr></thead><tbody>
<tr><td>S 总召中位数 / P95</td><td class="num">1.313 / 1.354</td><td class="num">1.093 / 2.714</td><td>5 / 20 次，每次 128 点；请求开始至 ACTTERM 原始回调</td></tr>
<tr><td>T 总召中位数 / P95</td><td class="num">1.152 / 1.241</td><td class="num">1.166 / 1.523</td><td>5 / 20 次；T 4 通道最大值 6.009 ms</td></tr>
<tr><td>S 提交 → C 写库中位数</td><td class="num">258.659</td><td class="num">227.992</td><td>每种负载 12 批</td></tr>
<tr><td>S 提交 → T 下游中位数</td><td class="num"><strong>324.263</strong></td><td class="num"><strong>400.516</strong></td><td>每种负载 12 批</td></tr>
<tr><td>S 提交 → T 下游 P95 / 最大值</td><td class="num">432.666</td><td class="num">513.749</td><td>小样本采用 nearest-rank，P95 与最大值相同</td></tr>
<tr><td>命令到达 S 中位数 / P95</td><td class="num">106.537 / 121.618</td><td class="num">107.878 / 204.705</td><td>4 / 16 次，包含 writer IPC 和 C 下发</td></tr>
<tr><td>上游重启后恢复到下游</td><td class="num">352.622</td><td class="num">440.201</td><td>各注入一次；从调用 S.start() 至下游状态恢复</td></tr>
</tbody></table></div>
<p>1 通道每批 128 点使用 3 个变位 I 帧；4 通道每批 512 点使用 12～13 帧。C 写库时间受到 500 条批量阈值与 100 ms 队列等待影响，不能根据单次多通道结果推断线性扩展能力。</p>
<p class="note">12 批数据阶段分别约 4.20 s、5.00 s；这是有限轮次的功能及性能采样，不是长时间稳定性或极限吞吐试验。数值与现场的扫描周期、网络时延和负载相关。</p>
</section>
<section id="batch">
<h2>512 点逐点发送与批量发送对比</h2>
<p>相同服务、相同主站、相同连接和点表，每种发送方式测 8 次、交替执行。比较当前 <code>update()</code> 逐点发送与 <code>update_monitoring()</code> 批量发送；不是历史版本与当前版本的整机对比。</p>
<div class="cards"><div class="card"><strong>97.85%</strong><span>监视 I 帧数量减少</span></div><div class="card"><strong>73.39%</strong><span>监视 APDU 字节数减少</span></div><div class="card"><strong>28.18%</strong><span>接收完成时延中位数下降</span></div></div>
<div class="scroll"><table><thead><tr><th>指标</th><th>逐点发送</th><th>批量发送</th></tr></thead><tbody>
<tr><td>每批 512 点的 I 帧数</td><td>512</td><td>11</td></tr><tr><td>每批监视 APDU 字节</td><td>10,240 B</td><td>2,725 B</td></tr>
<tr><td>发送开始至全点接收中位数</td><td>136.353 ms</td><td>97.923 ms</td></tr><tr><td>P95 / 最大值</td><td>140.041 ms</td><td>103.854 ms</td></tr>
</tbody></table></div>
<p class="note">字节统计仅包含对应 COT=3 监视 I 帧的 APDU，不包含 TCP/IP 头、S/U 帧和链路层开销。两种方式都验证了全部 512 个对象；未以丢弃对象换取帧数降低。</p>
</section>
<section id="boundary">
<h2>已确认的边界与后续改进方向</h2>
<p><strong>实时状态与事件历史需要分别验收。</strong> 当前 C 通过 <code>collect_once()</code> 读取底层最新点值；S 与 T 通过周期扫描数据库对比状态。如果一个点在相邻扫描之间发生多次改变，中间状态可能被合并。21 次线上变位只返回一个采集快照的独立用例已验证这一边界。</p>
<p>需要逐条 SOE 时，应增加接收事件队列与持久化事件记录，并在转发链路保留源时间、质量、事件顺序及溢出诊断，再按事件计数校验完整性。该能力没有在本轮作为新增功能实现。</p>
<p>效率方面，批量 ASDU 已明显降低报文数量；完整链路仍受 S 扫描、C 快照周期、写库等待及 T 扫描共同影响。后续优化宜分别测量各阶段，重点验证批量写库的最大等待时间及持续小批流量，避免只看单次总召速度。</p>
<p>本轮未覆盖物理设备互操作、广域网延迟/丢包、持续高负载下的 CPU/内存曲线、长时间稳定性、全部异常序号场景，也未据此宣称通过完整 IEC104 一致性认证。</p>
</section>
<section id="reproduce">
<h2>复现与证据</h2>
<p>工作目录 <code>D:\codex\scada</code>，使用 <code>D:\anaconda3\python.exe</code>。执行下列命令会新建临时库和回环监听，结束后关闭测试组件。</p>
<pre><code>Set-Location D:\codex\scada
&amp; D:\anaconda3\python.exe tools/verify_iec104_pipeline.py `
  --output reports/iec104_common_acceptance_20261113

&amp; D:\anaconda3\python.exe -m pytest -q `
  tests/test_iec104_acceptance.py tests/test_iec104_handshake.py `
  tests/test_iec104_service.py tests/test_review_iec104_double.py `
  tests/test_protocol_interface_contracts.py::IEC104InterfaceContracts `
  tests/test_efficiency_round4.py::MonitoringBatchTests `
  tests/test_review_t_runtime.py `
  -k 'iec104 or IEC104 or MonitoringBatch or periodic_full_reports'</code></pre>
<ul>
<li><a href="../tools/verify_iec104_pipeline.py">可复运行验收与性能脚本</a>：真实 C/S/T 链路、总召和变位断言、命令链路、批量对比及快照边界。</li>
<li><a href="../reports/iec104_common_acceptance_20261113/results.json">最终机器可读结果</a>：配置、原始时延样本、帧数、各阶段通过标志；时间 2026-11-13 15:29:42 +08:00。</li>
<li><a href="../reports/iec104_common_acceptance_20261113/wire-1ch.jsonl">单通道原始 APDU</a>、<a href="../reports/iec104_common_acceptance_20261113/wire-4ch.jsonl">四通道原始 APDU</a>：方向、链路、单调时钟与十六进制报文。</li>
<li><a href="../reports/iec104_common_acceptance_20261113/regression.xml">回归 JUnit XML</a>：33 通过、14 子用例通过；本地执行耗时约 21.32 s。</li>
</ul>
<p class="note">初始调试轮次发现验收脚本的时间字段、周期参数和原始回调等待条件需要校正；初轮批量对比未完成的结果保留为 initial_partial.json，不计入本报告最终数据。以上时延引用最终完整通过的一轮，未挑选最优轮次。</p>
</section>
<footer>报告是自包含 HTML，显示无需外部网络资源。证据链接指向同一工作区中的附加文件。本轮新增验收工具与报告，未变更生产规约代码或运行数据库结构。</footer>
</main></body></html>
