<!doctype html>
<html lang="zh-CN">
<head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>S Modbus 映射补齐与验证 · 2026-11-12</title><link rel="icon" href="data:,">
<style>
body{margin:0;background:#eef3f7;color:#203c50;font:16px/1.8 system-ui,"Microsoft YaHei",sans-serif}
main{max-width:1080px;margin:auto;padding:24px}header,section{padding:24px;background:white;border:1px solid #d9e4eb;border-radius:10px;margin-bottom:18px}
h1{font-size:28px;line-height:1.4}h2{font-size:22px}table{width:100%;border-collapse:collapse;table-layout:fixed}
th,td{padding:10px;border-bottom:1px solid #d9e4eb;text-align:left;vertical-align:top;overflow-wrap:anywhere}
code,pre{font-family:Consolas,monospace;overflow-wrap:anywhere}pre{white-space:pre-wrap;background:#edf5f6;padding:15px}a{color:#007b86}
.pending{border-left:5px solid #aa7029}@media(max-width:650px){main{padding:8px}section,header{padding:14px}h1{font-size:24px}}
</style></head>
<body><main>
<header><p>D:\codex\scada · 2026-11-12</p><h1>S Modbus 映射补齐与验证</h1>
<p>复核今日执行记录后，继续处理规约审核中明确未完成的 S 端 Modbus 特殊映射。新增功能使用既有通道、RTU、点表及映射字段，无需修改数据库结构。T 仍仅提供 IEC104 与 Modbus TCP 转发。</p></header>
<section><h2>本轮完成</h2>
<table><tr><th>功能</th><th>实现与约束</th></tr>
<tr><td>位段与字节</td><td>trans_type=6：无符号字节；7：高字节 int8；8：单个位；9：连续位段。编码与 C 端解码器一致，支持配置的寄存器字节序。</td></tr>
<tr><td>共用寄存器</td><td>允许多个点使用同一寄存器的互不重叠位段。更新一段时保留其他位，包括未映射位；同位多点别名在启动前报冲突。</td></tr>
<tr><td>取反</td><td>遥信 if_reverse 和遥控 ifreverse 均生效，适用于线圈、离散输入及寄存器单个位。</td></tr>
<tr><td>寄存器遥控</td><td>支持 06/16，ytyk_type=1/2/6/7：FF00/0000、指定位或 FF/00、特殊位读改写；保留 05/15 标准线圈遥控。</td></tr>
<tr><td>多点落库</td><td>一个写请求中的全部映射点使用一个事务。后续点写入失败会回滚前面的点，协议侧保持原值，返回异常码 04。非法编码返回 03。</td></tr>
<tr><td>同步竞争</td><td>自主扫描读取 YC/YX 时使用同一数据库快照。如果扫描期间收到更新的远端写请求，丢弃旧扫描并重新读取，避免旧值覆盖新值。</td></tr>
<tr><td>T 异常处理</td><td>修正当前 pymodbus 中不存在的 SLAVE_DEVICE_FAILURE 名称；writer 拒绝或抛错时明确返回 DEVICE_FAILURE（04）。</td></tr>
</table></section>
<section><h2>配置与使用</h2>
<p>先定义通道，再定义 RTU，然后在对应 call/data/ytyk 映射表中配置点。地址基准统一使用 0、1、10001、30001 或 40001，服务只转换一次。</p>
<p>类型 6 的 twobytedata_byteseq=0 取低字节，非零取高字节；类型 7 固定取高字节并按有符号 int8 解释。类型 8/9 的 offset_bit 从 0 开始，类型 9 的 all_bit 不得越过 16 位边界。</p>
<p>例如，寄存器中低 8 位映射 YC，高位中的第 15 位映射取反 YX；写入 0x400A 后，YC=10、YX=1。单独把 YC 改为 11 时，寄存器成为 0x400B，未映射的第 14 位得到保留。</p>
<p>特殊遥控 ytyk_type=7 使用 special_yk_bit，调用方传入的 current_value 是按配置字节序还原后的当前 16 位值。读改写跨设备不具备原子性，调用方应保证当前值新鲜。05 功能码不承载私有寄存器编码。</p>
<pre>GET /api/protocol-capabilities
scdfe_s → modbus-tcp / modbus-rtu:
  register_slices = true
  shared_register_slices = "disjoint_masks_only"
  inverted_bits = true
  register_yk = true
  atomic_request_database_write = true
  confirmation_scope = "simulator_database"</pre>
<p>原始寄存器模拟模式继续保留；上述能力适用于配置了工程点映射的 S 服务。RTU 的 simulation 模式仍是内存模拟器。</p></section>
<section id="performance"><h2>性能验证</h2>
<p>基线为提交 <code>bd41238</code> 中的真实实现，使用同一临时 SQLite 数据库，交替测量前后顺序。16 个 RTU，每个 RTU 一个 32 点写请求；另比较 1000 点在活动 Modbus 数据区中的准备与发布耗时。</p>
<table><tr><th>场景</th><th>修改前</th><th>修改后</th><th>结论</th></tr>
<tr><td>16 RTU × 32 点写库，中位耗时</td><td>8028.247 ms</td><td>236.401 ms</td><td>减少 97.06%，11 组交替采样</td></tr>
<tr><td>512 点写入的事务 / 回读 SELECT</td><td>512 / 512</td><td>16 / 0</td><td>每个请求一次提交，去掉逐点回读</td></tr>
<tr><td>1000 普通点准备与发布，中位耗时</td><td>4.764 ms</td><td>4.792 ms</td><td>基本持平（+0.58%），31 组交替采样</td></tr></table>
<p>可复现命令：<code>D:\anaconda3\python.exe tools/benchmark_modbus_completion.py</code>。原始采样、源码校验值及环境见 <a href="../reports/modbus_completion_20261112/benchmark.json">benchmark.json</a>。这是本机写库与数据区发布基准，不是现场链路吞吐量或硬件长期稳定性测试。</p>
</section>
<section><h2>功能验证</h2>
<p><strong>567 passed, 1 skipped, 450 subtests passed in 315.41s</strong>。跳过项是 Windows 符号链接创建权限。新增回归先复现旧实现拒绝特殊映射、多点写入不能整批回滚及异常码名称错误，再验证修复。</p>
<p>随后移除普通通道不需要的切片发布与解码调用，追加 19 项定向回归、20 个子测试通过（4.78 秒），保留单次编码和相邻宽寄存器测试。</p>
<p>使用临时数据库和真实回环 TCP，覆盖共享位段、字节序、取反、特殊遥控、数据库独立修改同步、失败整批回滚以及扫描与写入竞争。串口共用编码路径；本轮未连接物理串口或 CAN 设备。</p>
<p>证据：<a href="../reports/modbus_completion_20261112/verification.json">测试记录</a>。完整日志保存在同目录的 <code>pytest-full.txt</code>。</p></section>
<section class="pending"><h2>仍需后续处理</h2>
<p>IEC104 CP24、独立选择阶段、ASDU 长度强制组帧限制，以及 CAN 的 DBC 文件解析和 CANopen/J1939/UDS 完整协议栈，仍未完成。T 偶发停止延迟的根因尚未确定。物理层、故障注入和长期稳定性仍需设备验收。</p>
<p>Git 远端发布此前因 github.com:443 超时受阻；发布结果以本轮最终操作记录为准。</p></section>
<p><a href="protocol_interface_updates.html">规约接口使用说明</a> · <a href="scdfe_closeout_20261112.html">今日前序执行复核</a></p>
</main></body></html>
