<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>SCADA 2026-11-12 执行复核与收尾记录</title><style>body{font:16px/1.8 system-ui,"Microsoft YaHei",sans-serif;color:#203c50;background:#edf3f7;margin:0}main{max-width:1080px;margin:auto;padding:24px}header,section{padding:24px;background:white;border:1px solid #d9e4eb;border-radius:10px;margin-bottom:18px}h1{font-size:28px;line-height:1.4}h2{font-size:22px}table{width:100%;border-collapse:collapse;table-layout:fixed}td,th{overflow-wrap:anywhere}td,th{padding:10px;border-bottom:1px solid #d9e4eb;text-align:left;vertical-align:top}th{width:170px}section:not(.pending) th{width:auto}code,pre{font-family:Consolas,monospace;overflow-wrap:anywhere}pre{white-space:pre-wrap;background:#edf5f6;padding:15px}a{color:#007b86}.pending{border-left:5px solid #aa7029}@media(max-width:650px){main{padding:8px}section,header{padding:14px}th{width:90px}}</style></head><body><main>
<header><p>D:\codex\scada · 2026-11-12</p><h1>执行历史复核与收尾记录</h1><p>复核本会话今天的通信优化、数据库读写优化、界面交互与规约修复执行记录，并对照当前 Git、测试报告和实际 Web 状态。此前 11 月 11 日的文档提交与推送已经完成，本轮没有把那次历史网络失败误列为今日待办。</p></header>
<section><h2>已完成的收尾</h2><ul><li>今天两轮性能优化和规约接口修复已保存为代码提交 <code>dd07d6f126dd1539baa8c2f774e7524abad1d9f2</code>。</li><li>补修 S 通信测试页的跨 RTU 控制遗漏：启动、停止、立即采集改为所选 RTU 的独立服务；不再控制默认规约实例。切换 RTU 后，旧操作返回不能覆盖新站提示。</li><li>新增接口拒绝 GET 控制、路径外站号覆盖和未知 RTU。接口回归验证两个 RTU 相互隔离，浏览器验证 RTU 600 的停止请求。</li><li>更新规约 HTML 使用说明；保留前两轮性能报告作为历史测量记录。冻结基线按字节存储，Git 检出不改变其 SHA256。</li><li>三个 Web 原先均未监听，备份数据库后恢复运行；没有通过页面启动现场采集或下发控制指令。</li></ul><pre>POST /api/rtus/{rtu_id}/service/start   请求体 {}
POST /api/rtus/{rtu_id}/service/stop    请求体 {}
POST /api/rtus/{rtu_id}/service/poll    请求体 {}，限支持采集的规约</pre></section>
<section><h2>上一轮完整验证</h2><p><strong>560 passed, 1 skipped, 434 subtests passed in 293.43s (0:04:53)</strong>。唯一跳过项为 Windows 符号链接权限。89 项浏览器拦截接口检查通过；三个实际 Web 页面另作只读浏览器验证。</p><table><tr><th>服务</th><th>端口</th><th>HTTP</th><th>浏览器</th></tr><tr><td>scdfe_c</td><td><a href="http://127.0.0.1:8877">8877</a></td><td>主页 200 / 健康接口 200</td><td>无脚本或 HTTP 错误</td></tr><tr><td>scdfe_s</td><td><a href="http://127.0.0.1:8878">8878</a></td><td>主页 200 / 健康接口 200</td><td>无脚本或 HTTP 错误</td></tr><tr><td>scdfe_t</td><td><a href="http://127.0.0.1:8879">8879</a></td><td>主页 200 / 健康接口 200</td><td>无脚本或 HTTP 错误</td></tr></table><p>S 服务提供的 test.js 与本地修改文件哈希一致。T 能力接口确认仅包含 IEC104 和 Modbus TCP。</p><p>一次全量回归后段长期无进展，已终止该测试进程；随后使用逐项输出与 30 秒堆栈超时诊断完整重跑，293.43 秒内通过，未触发超时堆栈。不能把本次通过推断为已找到前次停滞原因。</p></section>
<section class="pending"><h2>仍未完成或受外部条件限制</h2><p><strong>远端发布：</strong>git push origin master 因连接 github.com:443 超时失败，远端发布未完成；本地提交已保留。</p><p><strong>T 偶发停止延迟：</strong>原来的 1 秒停止用例连续 30 次通过，但早先偶发失败根因仍未确定。没有放宽该测试阈值，也没有标记为根因已修复。</p><p>以下是实际能力缺口，不能用数据库字段、能力声明或本机基准代替完整实现及硬件验收：</p><table><tr><th>CP24Time2a</th><td>当前 c104 2.2.1+scada.1 不支持。数据库保存和运行时注册返回明确错误；需要原生协议库扩展，未静默转换为 CP56。</td></tr><tr><th>独立选择阶段</th><td>支持直接执行、自动选择并执行和撤销；当前驱动未开放“仅选择、稍后单独执行”的接口。</td></tr><tr><th>ASDU 长度</th><td>max_asdu_length 是诊断阈值，不是发送组帧或接收丢弃的强制限制。原生上限为 249。</td></tr><tr><th>T 命令确认</th><td>IEC104/Modbus 应答表示 writer 已受理写库，不能证明现场设备动作完成；API 返回 confirmation_scope=writer_commit，device_execution_confirmed=null。</td></tr><tr><th>S Modbus 映射边界</th><td>已补齐寄存器位/字节切片、取反和 06/16 寄存器遥控。同址不同点的位掩码须互不重叠，重叠别名仍拒绝启动；特殊位遥控的读改写当前值需由调用方保证新鲜。无映射时保留原始寄存器模拟模式，RTU simulation 仍是内存模拟器。<a href="modbus_mapping_completion_20261112.html">本轮补齐与性能验证</a>。</td></tr><tr><th>CAN 高层与硬件</th><td>DBC 文件解析、CANopen/J1939/UDS 完整协议栈尚未实现。扩展表字段不等于运行能力。ACK/CRC/位填充错误注入、Bus-off 实测、波形与环境试验仍需专用硬件；本轮仅使用 virtual 总线。</td></tr><tr><th>CAN 调度边界</th><td>period_ms 使用报文定义表；点映射中的 period_ms/DBC 名称不构成独立调度或 DBC 导入。replay_source 外部文件导入未实现，周期发送不提供硬实时保证。</td></tr></table></section>
<section><h2>资料与保留项</h2><p><a href="protocol_interface_updates.html">规约接口与使用说明</a> · <a href="../reports/scdfe_efficiency_20261112_round2/comparison.html">第二轮性能对比报告</a></p><p>验证证据位于 <code>reports/day_closeout_20261112</code>：verification.json、web_health.json、live_browser.json、pytest-verbose.txt 和 stop_probe.txt。运行数据库、备份、日志及既有的五项文档删除未纳入代码提交。</p></section></main></body></html>
