<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>SCDFE 第十三轮优化与验收 · 2026-11-15</title>
<style>body{max-width:1120px;margin:32px auto;padding:0 20px;background:#f3f7fa;color:#193649;font:16px/1.8 system-ui,"Microsoft YaHei",sans-serif}section{background:white;padding:24px;margin:20px 0;border:1px solid #dce6ed;border-radius:12px}h1,h2{color:#007b88}table{width:100%;border-collapse:collapse}th,td{text-align:left;padding:10px;border-bottom:1px solid #dce6ed}th{background:#edf6f7}.scroll{overflow:auto}.note{border-left:4px solid #b78930;padding-left:14px}pre{white-space:pre-wrap;overflow-wrap:anywhere;font-size:12px}code{color:#006878}</style></head><body>
<h1>SCDFE 第十三轮优化与验收</h1><p>2026-11-15 · 纯 Python · S 独立库 / C、T 共享业务库 · T 仅 IEC104 / Modbus TCP</p>
<section><h2>本轮完成内容</h2><p>写库批次期限从消息实际入队时刻计算，排队时间计入等待预算，避免积压消息出队后再等完整周期。到期时最多预取 64 条已经排队的消息，并遵守批次上限；不会越过排空或停止标记。锁冲突保留批次，失败时不确认排空成功，正常停止仍等待前面的事务提交。</p>
<p>新增最近 16 个慢批次记录（入队至提交至少 100 ms），关联时间、RTU、消息/更新数、排队、锁等待、退避、SQL、提交及回执日志耗时。按原诊断快照频率保存，不逐批写日志。各列来自同一批次，不能把不同阶段的分位数相加；排队包含合批、调度等因素，提交可能包含检查点，没有直接认定根因。</p>
<p>回采只订阅尚在等待验证的命令目标，通过数据库版本提示及时刷新，不再为只有配置、没有待验证命令的点持续写样本。确认、超时或人工结案后撤销订阅；冻结规则语义不变。只验证最新实际接收样本，短暂状态仍可能在扫描之间被覆盖，本轮未实现回采事件序列或稳定持续时间判断。</p>
<p>指令页面使用摘要接口，详情、完整时序、错误、回采和核对内容按需读取；原完整接口默认行为保留。增加 RTU 换通道后的缓存失效。人工核对提交前重新读取详情，并继续进行服务端版本检查。</p></section>
<section><h2>不确定指令的人工结案</h2><p>在“指令追踪 → 详情 / 结案”处理派发、选择、选择确认或执行请求后结果未知的命令。必须先停止原派发进程并核实现场；填写操作人声明、依据，勾选只结案不重发。C/T 接口在 FULL 事务中复核原进程已退出、阶段和命令时标一致、旧命令仍占用待处理槽位，随后释放该槽位并保存结案时间/人员/依据。</p>
<p>原规约阶段和完成时刻保持不变，点状态保留未确认/失败语义（3）；不伪造成功，不发送控制。后续控制须通过原控制入口独立提交新命令，获得新时标。已结案、原进程仍活着、槽位被后续命令替换或阶段发生变化时拒绝操作。S 仅保存接收记录，不提供派发结案接口。</p>
<p class="note">这是保守的进程级限制：只停止一个通信线程、原采集进程仍活着时不能结案；停止共享采集进程会影响其余通道，应由操作者安排。缺少原进程标识的旧记录不自动释放。操作人是填写者声明，另有请求来源审计，不等于登录认证。人工结案不会降低正常命令 FULL 持久化要求。</p></section>
<section><h2>受控性能对比</h2><div class="scroll"><table><tr><th>场景</th><th>之前 ms</th><th>之后 ms</th><th>耗时变化</th></tr><tr><td>历史完整页 → 摘要页（100次，中位数）</td><td>26.330</td><td>16.938</td><td>-35.7%</td></tr><tr><td>100点无待核对命令时回采处理（100轮，中位数）</td><td>48.312</td><td>15.285</td><td>-68.4%</td></tr><tr><td>预置250ms队列年龄后的提交可见时间（12次，中位数）</td><td>215.813</td><td>3.787</td><td>-98.2%</td></tr><tr><td>指令六次FULL提交（60次，中位数）</td><td>32.038</td><td>34.379</td><td>+7.3%</td></tr></table></div>
<p>历史数据预置 5000 条、每页 50 条，预热 5 次后统计 100 次：响应体 51568 → 24468 字节；304 无变化路径仍保留。回采场景 100 点 × 100 轮、没有待核对命令，写入样本从 10000 行降为 0 行。</p>
<p>队列实验使用真实写库子进程，将输入时间戳人工设为已等待 250 ms，批次周期 200 ms，通过 2 ms 查询观察提交；测量的是此后追加的提交可见时间，不包含人工预置的 250 ms，也不是现场端到端吞吐。结果证明不再额外等待一个完整周期。正常指令 FULL 提交本轮未优化，耗时变化如表记录。</p></section>
<section><h2>真实 IEC104 链路：两轮完整结果</h2><div class="scroll"><table><tr><th>场景</th><th>之前 ms</th><th>之后 ms</th><th>耗时变化</th></tr><tr><td>第1轮 / 1通道 / 中位数</td><td>275.799</td><td>290.257</td><td>+5.2%</td></tr><tr><td>第1轮 / 1通道 / P95</td><td>673.461</td><td>786.406</td><td>+16.8%</td></tr><tr><td>第1轮 / 4通道 / 中位数</td><td>1253.149</td><td>232.317</td><td>-81.5%</td></tr><tr><td>第1轮 / 4通道 / P95</td><td>1862.327</td><td>1435.596</td><td>-22.9%</td></tr><tr><td>第2轮 / 1通道 / 中位数</td><td>255.958</td><td>245.548</td><td>-4.1%</td></tr><tr><td>第2轮 / 1通道 / P95</td><td>706.511</td><td>652.946</td><td>-7.6%</td></tr><tr><td>第2轮 / 4通道 / 中位数</td><td>202.788</td><td>209.284</td><td>+3.2%</td></tr><tr><td>第2轮 / 4通道 / P95</td><td>325.203</td><td>591.400</td><td>+81.9%</td></tr></table></div>
<p>顺序执行旧版第一轮 → 新版第一轮 → 旧版第二轮 → 新版第二轮。每轮 1/4 通道、每通道 64 YC + 64 YX、40 批变化；每种通道规模、每个版本共 80 批。S→TCP→C 写库子进程→业务库→T→TCP 下游。原运行服务和其他本机任务保持运行，没有并行执行其他基准或测试负载；这不是独占机器环境。</p>
<p class="note">轮间波动明显，旧版四通道中位数也从约 1.25 秒变为约 203 ms；新版既有改善也有退化。不能将单轮差值或合并结果全归因于修改，暂不宣称整体稳定提速。已确认的代码路径是队列年龄未计入批次期限，不能据此追认上一轮每个延迟尖峰的原因。</p>
<p>当前版第一轮完整运行中的写锁最大等待约 450 ms（单通道）/435 ms（四通道），提交最大约 3.3/5.1 ms；这些窗口含总召、控制、断线恢复等阶段，不是只统计变化批次。说明本次采样中确有锁等待尖峰，不能把所有慢提交解释为检查点；还需关联具体写入者和操作。完整分段快照、同批次记录和报文均随原始结果保留。</p></section>
<section><h2>正确性与交付</h2><p>最终回归：135 passed, 91 subtests passed in 77.28s (0:01:17)。指令页面隔离 Chromium 验证 28 项通过，运行诊断原有 13 项检查通过。包括回采立即订阅/退出、无命令不写样本、原数据迁移、活进程拒绝结案、重复结案拒绝、旧命令不重放、新命令新时标、C/S/T 实际 HTTP、缓存换通道失效、排空标记顺序及失败队列计数。</p>
<p>IEC104 两轮均覆盖总召、质量变化、变位、周期、遥控/遥调直接与选择执行、撤销、断线恢复和地址隔离。Modbus TCP 1/4 通道常用功能通过。SOE 1/4 通道各 128 条共 640 事件，逐条核对状态、质量、原始 CP56 和顺序一致。没有真实 CAN/串口、Linux 实机、硬件断电或 24/72 小时运行验收。</p>
<p class="note">保留的失败：首次 Modbus RTU socket:// 验收在 T 的 FC05 回应处超过客户端 500 ms 超时。日志显示请求写源库到已入库约 776 ms，随后 C 已下发、S 已接收、处理结果已入库；不能把接收超时理解为未执行，更不能自动补发。保持同样代码、500 ms 超时及负载，独立复测 3 次均通过，未因此删除首次失败或放宽门槛。该次入库内部哪个阶段慢尚未取证，不宣称已经解决，也不承诺所有响应小于 500 ms。</p>
<p>新增接口：<code>GET /api/command-traces?view=summary</code>、<code>GET /api/command-traces/{id}</code>、<code>POST /api/command-traces/{id}/resolve</code>。详情携带结案阻止原因，服务端提交时再次核实。回采规则与原审计入口沿用。</p>
<p>修改前工作区快照、测试、性能数据、数据库备份及恢复凭据在 <code>output/efficiency_round13_20261115/</code>；脚本为 <code>tools/benchmark_efficiency_round13.py</code>、<code>tools/benchmark_efficiency_round12.py --summary</code>、<code>tests/test_efficiency_round13.py</code>、<code>tests/frontend_efficiency_round13.cjs</code>。按快照恢复此前运行服务；没有对现场建立回采规则或发送测试指令，没有提交/推送 Git。</p>
<details><summary>全部原始测量数据（内嵌）</summary><pre>{
  &quot;history-before&quot;: {
    &quot;root&quot;: &quot;D:\\codex\\scada\\output\\efficiency_round13_20261115\\baseline&quot;,
    &quot;scope&quot;: &quot;temporary SQLite WAL and localhost HTTP; no equipment I/O; warm reads&quot;,
    &quot;history_rows&quot;: 5000,
    &quot;command_lifecycle&quot;: {
      &quot;samples&quot;: 60,
      &quot;median_ms&quot;: 32.0381,
      &quot;p95_ms&quot;: 37.1983
    },
    &quot;command_submit&quot;: {
      &quot;samples&quot;: 60,
      &quot;median_ms&quot;: 4.9572,
      &quot;p95_ms&quot;: 6.574
    },
    &quot;full&quot;: {
      &quot;samples&quot;: 100,
      &quot;median_ms&quot;: 26.3299,
      &quot;p95_ms&quot;: 47.9528,
      &quot;body_bytes&quot;: 51568,
      &quot;statuses&quot;: {
        &quot;200&quot;: 100
      }
    },
    &quot;conditional&quot;: {
      &quot;samples&quot;: 100,
      &quot;median_ms&quot;: 14.4149,
      &quot;p95_ms&quot;: 33.9642,
      &quot;body_bytes&quot;: 0,
      &quot;statuses&quot;: {
        &quot;304&quot;: 100
      }
    },
    &quot;passed&quot;: true
  },
  &quot;history-after&quot;: {
    &quot;root&quot;: &quot;D:\\codex\\scada&quot;,
    &quot;scope&quot;: &quot;temporary SQLite WAL and localhost HTTP; no equipment I/O; warm reads&quot;,
    &quot;history_rows&quot;: 5000,
    &quot;command_lifecycle&quot;: {
      &quot;samples&quot;: 60,
      &quot;median_ms&quot;: 34.3794,
      &quot;p95_ms&quot;: 43.0364
    },
    &quot;command_submit&quot;: {
      &quot;samples&quot;: 60,
      &quot;median_ms&quot;: 5.1921,
      &quot;p95_ms&quot;: 6.713
    },
    &quot;full&quot;: {
      &quot;samples&quot;: 100,
      &quot;median_ms&quot;: 16.9377,
      &quot;p95_ms&quot;: 28.5866,
      &quot;body_bytes&quot;: 24468,
      &quot;statuses&quot;: {
        &quot;200&quot;: 100
      }
    },
    &quot;conditional&quot;: {
      &quot;samples&quot;: 100,
      &quot;median_ms&quot;: 8.5389,
      &quot;p95_ms&quot;: 22.9555,
      &quot;body_bytes&quot;: 0,
      &quot;statuses&quot;: {
        &quot;304&quot;: 100
      }
    },
    &quot;passed&quot;: true
  },
  &quot;feedback-before&quot;: {
    &quot;root&quot;: &quot;D:\\codex\\scada\\output\\efficiency_round13_20261115\\baseline&quot;,
    &quot;points&quot;: 100,
    &quot;cycles&quot;: 100,
    &quot;scope&quot;: &quot;configured feedback targets with no pending command; temporary DB; synthetic receive timestamps&quot;,
    &quot;median_ms&quot;: 48.3115999995789,
    &quot;p95_ms&quot;: 76.81139999840525,
    &quot;sample_rows_submitted&quot;: 10000,
    &quot;sample_rows_stored&quot;: 100,
    &quot;passed&quot;: true
  },
  &quot;feedback-after&quot;: {
    &quot;root&quot;: &quot;D:\\codex\\scada&quot;,
    &quot;points&quot;: 100,
    &quot;cycles&quot;: 100,
    &quot;scope&quot;: &quot;configured feedback targets with no pending command; temporary DB; synthetic receive timestamps&quot;,
    &quot;median_ms&quot;: 15.285199999198085,
    &quot;p95_ms&quot;: 20.048499998665648,
    &quot;sample_rows_submitted&quot;: 0,
    &quot;sample_rows_stored&quot;: 0,
    &quot;passed&quot;: true
  },
  &quot;writer-before&quot;: {
    &quot;samples&quot;: 12,
    &quot;median_ms&quot;: 215.81275000062305,
    &quot;p95_ms&quot;: 220.60899999996764,
    &quot;runs_ms&quot;: [
      218.63400000074762,
      213.41639999809559,
      220.60899999996764,
      215.9419000017806,
      216.85059999799705,
      215.17210000092746,
      213.19960000255378,
      206.08770000035292,
      216.16469999935362,
      219.6363000002748,
      213.44320000207517,
      215.6835999994655
    ],
    &quot;scope&quot;: &quot;real writer process; inject 250ms queue age; batch deadline 200ms; 2ms DB observation; no device I/O&quot;,
    &quot;root&quot;: &quot;D:\\codex\\scada\\output\\efficiency_round13_20261115\\baseline&quot;,
    &quot;passed&quot;: true
  },
  &quot;writer-after&quot;: {
    &quot;samples&quot;: 12,
    &quot;median_ms&quot;: 3.7870499982091133,
    &quot;p95_ms&quot;: 11.960499999986496,
    &quot;runs_ms&quot;: [
      11.960499999986496,
      3.2831000025907997,
      4.542300001048716,
      6.556399999681162,
      3.8984999991953373,
      3.979600001912331,
      3.4889000016846694,
      3.446599999733735,
      3.2852999975148123,
      3.1583999989379663,
      4.2685000007622875,
      3.675599997222889
    ],
    &quot;scope&quot;: &quot;real writer process; inject 250ms queue age; batch deadline 200ms; 2ms DB observation; no device I/O&quot;,
    &quot;root&quot;: &quot;D:\\codex\\scada&quot;,
    &quot;passed&quot;: true
  },
  &quot;soe&quot;: {
    &quot;scope&quot;: &quot;temporary S independent DB; C/T shared DB; real TCP; w=1 t2=1; S 50ms tick; T controlled 5ms pump; no hardware or long soak&quot;,
    &quot;pipelines&quot;: [
      {
        &quot;channels&quot;: 1,
        &quot;events_per_channel&quot;: 128,
        &quot;expected&quot;: 128,
        &quot;c_persisted&quot;: 128,
        &quot;t_received&quot;: [
          128
        ],
        &quot;exact&quot;: true,
        &quot;trigger_transaction_ms&quot;: 6.668,
        &quot;end_to_end_ack_ms&quot;: 87.531,
        &quot;events_per_second&quot;: 1462.33,
        &quot;commit_to_downstream_median_ms&quot;: 59.816,
        &quot;commit_to_downstream_p95_ms&quot;: 60.369
      },
      {
        &quot;channels&quot;: 4,
        &quot;events_per_channel&quot;: 128,
        &quot;expected&quot;: 512,
        &quot;c_persisted&quot;: 512,
        &quot;t_received&quot;: [
          128,
          128,
          128,
          128
        ],
        &quot;exact&quot;: true,
        &quot;trigger_transaction_ms&quot;: 11.828,
        &quot;end_to_end_ack_ms&quot;: 232.2,
        &quot;events_per_second&quot;: 2204.99,
        &quot;commit_to_downstream_median_ms&quot;: 110.77,
        &quot;commit_to_downstream_p95_ms&quot;: 165.318
      }
    ]
  },
  &quot;modbus&quot;: {
    &quot;timestamp&quot;: &quot;2026-11-15T14:34:14.516280+08:00&quot;,
    &quot;python&quot;: &quot;3.11.15 | packaged by conda-forge | (main, Mar  5 2026, 16:36:00) [MSC v.1944 64 bit (AMD64)]&quot;,
    &quot;libraries&quot;: {
      &quot;pymodbus&quot;: &quot;3.16.1&quot;,
      &quot;pyModbusTCP&quot;: &quot;0.3.1&quot;,
      &quot;pyserial&quot;: &quot;3.5&quot;
    },
    &quot;pipelines&quot;: [
      {
        &quot;upstream&quot;: &quot;Modbus TCP&quot;,
        &quot;channels&quot;: 1,
        &quot;yc_per_rtu&quot;: 64,
        &quot;yx_per_rtu&quot;: 64,
        &quot;c_poll_ms&quot;: 50,
        &quot;t_scan_ms&quot;: 50,
        &quot;s_scan_ms&quot;: 50,
        &quot;writer_batch_ms&quot;: 100,
        &quot;writer_batch_limit&quot;: 500,
        &quot;response_timeout_ms&quot;: 500,
        &quot;c_commit_latency&quot;: {
          &quot;samples&quot;: 8,
          &quot;median_ms&quot;: 164.765,
          &quot;p95_ms&quot;: 216.897,
          &quot;max_ms&quot;: 216.897
        },
        &quot;end_to_end_latency&quot;: {
          &quot;samples&quot;: 8,
          &quot;median_ms&quot;: 200.413,
          &quot;p95_ms&quot;: 277.563,
          &quot;max_ms&quot;: 277.563
        },
        &quot;c_commit_samples_ms&quot;: [
          135.0123000011081,
          135.8120000004419,
          176.24889999933657,
          208.4565000004659,
          149.28909999798634,
          153.28039999803877,
          215.62959999937448,
          216.8965000018943
        ],
        &quot;end_to_end_samples_ms&quot;: [
          194.9369000030856,
          204.66569999916828,
          196.16080000196234,
          243.14430000231368,
          182.77669999952195,
          184.45019999853685,
          247.18600000051083,
          277.56330000192975
        ],
        &quot;workload_seconds&quot;: 1.746,
        &quot;four_bank_poll&quot;: {
          &quot;samples&quot;: 30,
          &quot;median_ms&quot;: 3.151,
          &quot;p95_ms&quot;: 6.972,
          &quot;max_ms&quot;: 10.355
        },
        &quot;command_latency&quot;: {
          &quot;samples&quot;: 4,
          &quot;median_ms&quot;: 35.159,
          &quot;p95_ms&quot;: 43.741,
          &quot;max_ms&quot;: 43.741
        },
        &quot;command_receipt_latency&quot;: {
          &quot;samples&quot;: 4,
          &quot;median_ms&quot;: 144.524,
          &quot;p95_ms&quot;: 155.282,
          &quot;max_ms&quot;: 155.282
        },
        &quot;checks&quot;: [
          &quot;01/02/03/04 four banks and RTU isolation&quot;,
          &quot;reference addresses 10001/30001/40001 -&gt; wire zero&quot;,
          &quot;autonomous S DB -&gt; C writer -&gt; T refresh&quot;,
          &quot;05/06/15/16 T-&gt;shared DB-&gt;C-&gt;S commands and readback&quot;,
          &quot;illegal address=02, protected measurement=02, partial float write=03&quot;,
          &quot;unchanged continued polls and complete float32 values&quot;,
          &quot;S TCP stop/restart -&gt; C reconnect -&gt; T latest values&quot;
        ],
        &quot;errors_before_injected_disconnect&quot;: 0,
        &quot;restart_recovery_ms&quot;: 777.689,
        &quot;workers&quot;: [
          {
            &quot;cycles&quot;: 44,
            &quot;updated_yc&quot;: 640,
            &quot;updated_yx&quot;: 640,
            &quot;sent_yk&quot;: 3,
            &quot;sent_yt&quot;: 2,
            &quot;errors&quot;: 2,
            &quot;alarms&quot;: 0
          }
        ],
        &quot;wire&quot;: {
          &quot;C-1&quot;: {
            &quot;TX_FC01&quot;: 75,
            &quot;RX_FC01&quot;: 74,
            &quot;TX_FC02&quot;: 74,
            &quot;RX_FC02&quot;: 74,
            &quot;TX_FC03&quot;: 74,
            &quot;RX_FC03&quot;: 74,
            &quot;TX_FC04&quot;: 74,
            &quot;RX_FC04&quot;: 74,
            &quot;TX_FC05&quot;: 2,
            &quot;RX_FC05&quot;: 2,
            &quot;TX_FC15&quot;: 1,
            &quot;RX_FC15&quot;: 1,
            &quot;TX_FC06&quot;: 1,
            &quot;RX_FC06&quot;: 1,
            &quot;TX_FC16&quot;: 1,
            &quot;RX_FC16&quot;: 1
          },
          &quot;T-1&quot;: {
            &quot;TX_FC01&quot;: 53,
            &quot;RX_FC01&quot;: 53,
            &quot;TX_FC02&quot;: 52,
            &quot;RX_FC02&quot;: 52,
            &quot;TX_FC03&quot;: 54,
            &quot;RX_FC03&quot;: 54,
            &quot;TX_FC04&quot;: 53,
            &quot;RX_FC04&quot;: 52,
            &quot;TX_FC05&quot;: 2,
            &quot;RX_FC05&quot;: 1,
            &quot;TX_FC15&quot;: 1,
            &quot;RX_FC15&quot;: 1,
            &quot;TX_FC06&quot;: 2,
            &quot;RX_FC06&quot;: 1,
            &quot;TX_FC16&quot;: 1,
            &quot;RX_FC16&quot;: 1,
            &quot;RX_FC132&quot;: 1,
            &quot;RX_FC133&quot;: 1,
            &quot;RX_FC134&quot;: 1
          }
        },
        &quot;passed&quot;: true
      },
      {
        &quot;upstream&quot;: &quot;Modbus TCP&quot;,
        &quot;channels&quot;: 4,
        &quot;yc_per_rtu&quot;: 64,
        &quot;yx_per_rtu&quot;: 64,
        &quot;c_poll_ms&quot;: 50,
        &quot;t_scan_ms&quot;: 50,
        &quot;s_scan_ms&quot;: 50,
        &quot;writer_batch_ms&quot;: 100,
        &quot;writer_batch_limit&quot;: 500,
        &quot;response_timeout_ms&quot;: 500,
        &quot;c_commit_latency&quot;: {
          &quot;samples&quot;: 8,
          &quot;median_ms&quot;: 122.047,
          &quot;p95_ms&quot;: 135.324,
          &quot;max_ms&quot;: 135.324
        },
        &quot;end_to_end_latency&quot;: {
          &quot;samples&quot;: 8,
          &quot;median_ms&quot;: 225.016,
          &quot;p95_ms&quot;: 239.466,
          &quot;max_ms&quot;: 239.466
        },
        &quot;c_commit_samples_ms&quot;: [
          77.72030000342056,
          106.66739999942365,
          127.61280000268016,
          126.82399999903282,
          112.49510000197915,
          135.32370000029914,
          127.53809999776422,
          117.2699000017019
        ],
        &quot;end_to_end_samples_ms&quot;: [
          191.85290000314126,
          209.7806000019773,
          225.490600001649,
          238.93390000012005,
          224.54049999942072,
          217.7163999986078,
          239.46629999772995,
          238.9915000021574
        ],
        &quot;workload_seconds&quot;: 1.903,
        &quot;four_bank_poll&quot;: {
          &quot;samples&quot;: 30,
          &quot;median_ms&quot;: 6.688,
          &quot;p95_ms&quot;: 18.161,
          &quot;max_ms&quot;: 19.688
        },
        &quot;command_latency&quot;: {
          &quot;samples&quot;: 16,
          &quot;median_ms&quot;: 52.271,
          &quot;p95_ms&quot;: 255.143,
          &quot;max_ms&quot;: 255.143
        },
        &quot;command_receipt_latency&quot;: {
          &quot;samples&quot;: 16,
          &quot;median_ms&quot;: 157.442,
          &quot;p95_ms&quot;: 367.932,
          &quot;max_ms&quot;: 367.932
        },
        &quot;checks&quot;: [
          &quot;01/02/03/04 four banks and RTU isolation&quot;,
          &quot;reference addresses 10001/30001/40001 -&gt; wire zero&quot;,
          &quot;autonomous S DB -&gt; C writer -&gt; T refresh&quot;,
          &quot;05/06/15/16 T-&gt;shared DB-&gt;C-&gt;S commands and readback&quot;,
          &quot;illegal address=02, protected measurement=02, partial float write=03&quot;,
          &quot;unchanged continued polls and complete float32 values&quot;,
          &quot;S TCP stop/restart -&gt; C reconnect -&gt; T latest values&quot;
        ],
        &quot;errors_before_injected_disconnect&quot;: 0,
        &quot;restart_recovery_ms&quot;: 294.512,
        &quot;workers&quot;: [
          {
            &quot;cycles&quot;: 76,
            &quot;updated_yc&quot;: 640,
            &quot;updated_yx&quot;: 640,
            &quot;sent_yk&quot;: 3,
            &quot;sent_yt&quot;: 2,
            &quot;errors&quot;: 1,
            &quot;alarms&quot;: 0
          },
          {
            &quot;cycles&quot;: 77,
            &quot;updated_yc&quot;: 576,
            &quot;updated_yx&quot;: 576,
            &quot;sent_yk&quot;: 3,
            &quot;sent_yt&quot;: 2,
            &quot;errors&quot;: 0,
            &quot;alarms&quot;: 0
          },
          {
            &quot;cycles&quot;: 75,
            &quot;updated_yc&quot;: 576,
            &quot;updated_yx&quot;: 576,
            &quot;sent_yk&quot;: 3,
            &quot;sent_yt&quot;: 2,
            &quot;errors&quot;: 0,
            &quot;alarms&quot;: 0
          },
          {
            &quot;cycles&quot;: 76,
            &quot;updated_yc&quot;: 576,
            &quot;updated_yx&quot;: 576,
            &quot;sent_yk&quot;: 3,
            &quot;sent_yt&quot;: 2,
            &quot;errors&quot;: 0,
            &quot;alarms&quot;: 0
          }
        ],
        &quot;wire&quot;: {
          &quot;C-1&quot;: {
            &quot;TX_FC01&quot;: 107,
            &quot;RX_FC01&quot;: 106,
            &quot;TX_FC02&quot;: 106,
            &quot;RX_FC02&quot;: 106,
            &quot;TX_FC03&quot;: 106,
            &quot;RX_FC03&quot;: 106,
            &quot;TX_FC04&quot;: 106,
            &quot;RX_FC04&quot;: 106,
            &quot;TX_FC05&quot;: 2,
            &quot;RX_FC05&quot;: 2,
            &quot;TX_FC15&quot;: 1,
            &quot;RX_FC15&quot;: 1,
            &quot;TX_FC06&quot;: 1,
            &quot;RX_FC06&quot;: 1,
            &quot;TX_FC16&quot;: 1,
            &quot;RX_FC16&quot;: 1
          },
          &quot;C-2&quot;: {
            &quot;TX_FC01&quot;: 77,
            &quot;RX_FC01&quot;: 77,
            &quot;TX_FC02&quot;: 77,
            &quot;RX_FC02&quot;: 77,
            &quot;TX_FC03&quot;: 77,
            &quot;RX_FC03&quot;: 77,
            &quot;TX_FC04&quot;: 77,
            &quot;RX_FC04&quot;: 77,
            &quot;TX_FC05&quot;: 2,
            &quot;RX_FC05&quot;: 2,
            &quot;TX_FC15&quot;: 1,
            &quot;RX_FC15&quot;: 1,
            &quot;TX_FC06&quot;: 1,
            &quot;RX_FC06&quot;: 1,
            &quot;TX_FC16&quot;: 1,
            &quot;RX_FC16&quot;: 1
          },
          &quot;C-3&quot;: {
            &quot;TX_FC01&quot;: 75,
            &quot;RX_FC01&quot;: 75,
            &quot;TX_FC02&quot;: 75,
            &quot;RX_FC02&quot;: 75,
            &quot;TX_FC03&quot;: 75,
            &quot;RX_FC03&quot;: 75,
            &quot;TX_FC04&quot;: 75,
            &quot;RX_FC04&quot;: 75,
            &quot;TX_FC05&quot;: 2,
            &quot;RX_FC05&quot;: 2,
            &quot;TX_FC15&quot;: 1,
            &quot;RX_FC15&quot;: 1,
            &quot;TX_FC06&quot;: 1,
            &quot;RX_FC06&quot;: 1,
            &quot;TX_FC16&quot;: 1,
            &quot;RX_FC16&quot;: 1
          },
          &quot;C-4&quot;: {
            &quot;TX_FC01&quot;: 76,
            &quot;RX_FC01&quot;: 76,
            &quot;TX_FC02&quot;: 76,
            &quot;RX_FC02&quot;: 76,
            &quot;TX_FC03&quot;: 76,
            &quot;RX_FC03&quot;: 76,
            &quot;TX_FC04&quot;: 76,
            &quot;RX_FC04&quot;: 76,
            &quot;TX_FC05&quot;: 2,
            &quot;RX_FC05&quot;: 2,
            &quot;TX_FC15&quot;: 1,
            &quot;RX_FC15&quot;: 1,
            &quot;TX_FC06&quot;: 1,
            &quot;RX_FC06&quot;: 1,
            &quot;TX_FC16&quot;: 1,
            &quot;RX_FC16&quot;: 1
          },
          &quot;T-1&quot;: {
            &quot;TX_FC01&quot;: 64,
            &quot;RX_FC01&quot;: 64,
            &quot;TX_FC02&quot;: 63,
            &quot;RX_FC02&quot;: 63,
            &quot;TX_FC03&quot;: 65,
            &quot;RX_FC03&quot;: 65,
            &quot;TX_FC04&quot;: 64,
            &quot;RX_FC04&quot;: 63,
            &quot;TX_FC05&quot;: 2,
            &quot;RX_FC05&quot;: 1,
            &quot;TX_FC15&quot;: 1,
            &quot;RX_FC15&quot;: 1,
            &quot;TX_FC06&quot;: 2,
            &quot;RX_FC06&quot;: 1,
            &quot;TX_FC16&quot;: 1,
            &quot;RX_FC16&quot;: 1,
            &quot;RX_FC132&quot;: 1,
            &quot;RX_FC133&quot;: 1,
            &quot;RX_FC134&quot;: 1
          },
          &quot;T-2&quot;: {
            &quot;TX_FC01&quot;: 22,
            &quot;RX_FC01&quot;: 22,
            &quot;TX_FC02&quot;: 21,
            &quot;RX_FC02&quot;: 21,
            &quot;TX_FC03&quot;: 23,
            &quot;RX_FC03&quot;: 23,
            &quot;TX_FC04&quot;: 22,
            &quot;RX_FC04&quot;: 21,
            &quot;TX_FC05&quot;: 2,
            &quot;RX_FC05&quot;: 1,
            &quot;TX_FC15&quot;: 1,
            &quot;RX_FC15&quot;: 1,
            &quot;TX_FC06&quot;: 2,
            &quot;RX_FC06&quot;: 1,
            &quot;TX_FC16&quot;: 1,
            &quot;RX_FC16&quot;: 1,
            &quot;RX_FC132&quot;: 1,
            &quot;RX_FC133&quot;: 1,
            &quot;RX_FC134&quot;: 1
          },
          &quot;T-3&quot;: {
            &quot;TX_FC01&quot;: 14,
            &quot;RX_FC01&quot;: 14,
            &quot;TX_FC02&quot;: 13,
            &quot;RX_FC02&quot;: 13,
            &quot;TX_FC03&quot;: 15,
            &quot;RX_FC03&quot;: 15,
            &quot;TX_FC04&quot;: 14,
            &quot;RX_FC04&quot;: 13,
            &quot;TX_FC05&quot;: 2,
            &quot;RX_FC05&quot;: 1,
            &quot;TX_FC15&quot;: 1,
            &quot;RX_FC15&quot;: 1,
            &quot;TX_FC06&quot;: 2,
            &quot;RX_FC06&quot;: 1,
            &quot;TX_FC16&quot;: 1,
            &quot;RX_FC16&quot;: 1,
            &quot;RX_FC132&quot;: 1,
            &quot;RX_FC133&quot;: 1,
            &quot;RX_FC134&quot;: 1
          },
          &quot;T-4&quot;: {
            &quot;TX_FC01&quot;: 14,
            &quot;RX_FC01&quot;: 14,
            &quot;TX_FC02&quot;: 13,
            &quot;RX_FC02&quot;: 13,
            &quot;TX_FC03&quot;: 15,
            &quot;RX_FC03&quot;: 15,
            &quot;TX_FC04&quot;: 14,
            &quot;RX_FC04&quot;: 13,
            &quot;TX_FC05&quot;: 2,
            &quot;RX_FC05&quot;: 1,
            &quot;TX_FC15&quot;: 1,
            &quot;RX_FC15&quot;: 1,
            &quot;TX_FC06&quot;: 2,
            &quot;RX_FC06&quot;: 1,
            &quot;TX_FC16&quot;: 1,
            &quot;RX_FC16&quot;: 1,
            &quot;RX_FC132&quot;: 1,
            &quot;RX_FC133&quot;: 1,
            &quot;RX_FC134&quot;: 1
          }
        },
        &quot;passed&quot;: true
      }
    ],
    &quot;passed&quot;: false,
    &quot;error&quot;: &quot;Traceback (most recent call last):\n  File \&quot;D:\\codex\\scada\\tools\\verify_modbus_pipeline.py\&quot;, line 343, in main\n    result[&#x27;rtu&#x27;]=pipeline(1,8,6,args.output,rtu=True); print(json.dumps(result[&#x27;rtu&#x27;]),flush=True)\n                  ^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^\n  File \&quot;D:\\codex\\scada\\tools\\verify_modbus_pipeline.py\&quot;, line 251, in pipeline\n    begin=time.perf_counter(); assert operation()\n                                      ^^^^^^^^^^^\n  File \&quot;D:\\codex\\scada\\tools\\verify_modbus_pipeline.py\&quot;, line 246, in &lt;lambda&gt;\n    operations=[(lambda:peer.write_single_coil(512,True),[(&#x27;yk&#x27;,1,1)]),\n                        ^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^\n  File \&quot;D:\\codex\\scada\\client\\modbus_tcp.py\&quot;, line 224, in write_single_coil\n    return self._invoke(&#x27;write_single_coil&#x27;, address, boolean(value), self._unit(unit_id))\n           ^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^\n  File \&quot;D:\\codex\\scada\\core\\communication_log.py\&quot;, line 246, in observed\n    return invoke(self, name, address, argument, unit_id)\n           ^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^\n  File \&quot;D:\\codex\\scada\\client\\modbus_tcp.py\&quot;, line 426, in _invoke\n    raise last_error or ModbusError(f&#x27;{name} 失败&#x27;)\nclient.modbus_tcp.ModbusError: write_single_coil 失败: recv timeout occur; no exception\n&quot;
  },
  &quot;rtu-repeats&quot;: [
    {
      &quot;upstream&quot;: &quot;RTU frames over socket://&quot;,
      &quot;channels&quot;: 1,
      &quot;yc_per_rtu&quot;: 8,
      &quot;yx_per_rtu&quot;: 8,
      &quot;c_poll_ms&quot;: 50,
      &quot;t_scan_ms&quot;: 50,
      &quot;s_scan_ms&quot;: 50,
      &quot;writer_batch_ms&quot;: 100,
      &quot;writer_batch_limit&quot;: 500,
      &quot;response_timeout_ms&quot;: 500,
      &quot;c_commit_latency&quot;: {
        &quot;samples&quot;: 6,
        &quot;median_ms&quot;: 402.511,
        &quot;p95_ms&quot;: 460.913,
        &quot;max_ms&quot;: 460.913
      },
      &quot;end_to_end_latency&quot;: {
        &quot;samples&quot;: 6,
        &quot;median_ms&quot;: 438.565,
        &quot;p95_ms&quot;: 479.077,
        &quot;max_ms&quot;: 479.077
      },
      &quot;c_commit_samples_ms&quot;: [
        460.9130999997433,
        418.16409999955795,
        401.80060000056983,
        392.4488999982714,
        401.3219000007666,
        403.2204000031925
      ],
      &quot;end_to_end_samples_ms&quot;: [
        479.0769999999611,
        447.2859999987122,
        442.10840000232565,
        428.0938000010792,
        435.0211999990279,
        434.7144000021217
      ],
      &quot;workload_seconds&quot;: 2.67,
      &quot;four_bank_poll&quot;: {
        &quot;samples&quot;: 30,
        &quot;median_ms&quot;: 300.17,
        &quot;p95_ms&quot;: 310.858,
        &quot;max_ms&quot;: 311.213
      },
      &quot;command_latency&quot;: {
        &quot;samples&quot;: 4,
        &quot;median_ms&quot;: 148.683,
        &quot;p95_ms&quot;: 453.772,
        &quot;max_ms&quot;: 453.772
      },
      &quot;command_receipt_latency&quot;: {
        &quot;samples&quot;: 4,
        &quot;median_ms&quot;: 267.766,
        &quot;p95_ms&quot;: 582.181,
        &quot;max_ms&quot;: 582.181
      },
      &quot;checks&quot;: [
        &quot;01/02/03/04 four banks and RTU isolation&quot;,
        &quot;reference addresses 10001/30001/40001 -&gt; wire zero&quot;,
        &quot;autonomous S DB -&gt; C writer -&gt; T refresh&quot;,
        &quot;05/06/15/16 T-&gt;shared DB-&gt;C-&gt;S commands and readback&quot;,
        &quot;illegal address=02, protected measurement=02, partial float write=03&quot;,
        &quot;unchanged continued polls and complete float32 values&quot;
      ],
      &quot;errors_before_injected_disconnect&quot;: 0,
      &quot;workers&quot;: [
        {
          &quot;cycles&quot;: 38,
          &quot;updated_yc&quot;: 64,
          &quot;updated_yx&quot;: 64,
          &quot;sent_yk&quot;: 3,
          &quot;sent_yt&quot;: 2,
          &quot;errors&quot;: 0,
          &quot;alarms&quot;: 0
        }
      ],
      &quot;wire&quot;: {
        &quot;C-1&quot;: {
          &quot;TX_FC01&quot;: 68,
          &quot;RX_FC01&quot;: 68,
          &quot;TX_FC02&quot;: 68,
          &quot;RX_FC02&quot;: 68,
          &quot;TX_FC03&quot;: 68,
          &quot;RX_FC03&quot;: 68,
          &quot;TX_FC04&quot;: 68,
          &quot;RX_FC04&quot;: 68,
          &quot;TX_FC05&quot;: 2,
          &quot;RX_FC05&quot;: 2,
          &quot;TX_FC15&quot;: 1,
          &quot;RX_FC15&quot;: 1,
          &quot;TX_FC06&quot;: 1,
          &quot;RX_FC06&quot;: 1,
          &quot;TX_FC16&quot;: 1,
          &quot;RX_FC16&quot;: 1
        },
        &quot;T-1&quot;: {
          &quot;TX_FC01&quot;: 28,
          &quot;RX_FC01&quot;: 28,
          &quot;TX_FC02&quot;: 27,
          &quot;RX_FC02&quot;: 27,
          &quot;TX_FC03&quot;: 29,
          &quot;RX_FC03&quot;: 29,
          &quot;TX_FC04&quot;: 28,
          &quot;RX_FC04&quot;: 27,
          &quot;TX_FC05&quot;: 2,
          &quot;RX_FC05&quot;: 1,
          &quot;TX_FC15&quot;: 1,
          &quot;RX_FC15&quot;: 1,
          &quot;TX_FC06&quot;: 2,
          &quot;RX_FC06&quot;: 1,
          &quot;TX_FC16&quot;: 1,
          &quot;RX_FC16&quot;: 1,
          &quot;RX_FC132&quot;: 1,
          &quot;RX_FC133&quot;: 1,
          &quot;RX_FC134&quot;: 1
        }
      },
      &quot;passed&quot;: true
    },
    {
      &quot;upstream&quot;: &quot;RTU frames over socket://&quot;,
      &quot;channels&quot;: 1,
      &quot;yc_per_rtu&quot;: 8,
      &quot;yx_per_rtu&quot;: 8,
      &quot;c_poll_ms&quot;: 50,
      &quot;t_scan_ms&quot;: 50,
      &quot;s_scan_ms&quot;: 50,
      &quot;writer_batch_ms&quot;: 100,
      &quot;writer_batch_limit&quot;: 500,
      &quot;response_timeout_ms&quot;: 500,
      &quot;c_commit_latency&quot;: {
        &quot;samples&quot;: 6,
        &quot;median_ms&quot;: 386.975,
        &quot;p95_ms&quot;: 411.278,
        &quot;max_ms&quot;: 411.278
      },
      &quot;end_to_end_latency&quot;: {
        &quot;samples&quot;: 6,
        &quot;median_ms&quot;: 432.839,
        &quot;p95_ms&quot;: 442.579,
        &quot;max_ms&quot;: 442.579
      },
      &quot;c_commit_samples_ms&quot;: [
        295.179000000644,
        411.2776000001759,
        393.0238000029931,
        386.14439999946626,
        387.8049999984796,
        359.52650000035646
      ],
      &quot;end_to_end_samples_ms&quot;: [
        314.7977999979048,
        432.2634000018297,
        442.579200000182,
        439.2608999987715,
        433.41359999976703,
        374.4607000007818
      ],
      &quot;workload_seconds&quot;: 2.44,
      &quot;four_bank_poll&quot;: {
        &quot;samples&quot;: 30,
        &quot;median_ms&quot;: 261.864,
        &quot;p95_ms&quot;: 308.803,
        &quot;max_ms&quot;: 309.197
      },
      &quot;command_latency&quot;: {
        &quot;samples&quot;: 4,
        &quot;median_ms&quot;: 139.376,
        &quot;p95_ms&quot;: 852.846,
        &quot;max_ms&quot;: 852.846
      },
      &quot;command_receipt_latency&quot;: {
        &quot;samples&quot;: 4,
        &quot;median_ms&quot;: 265.165,
        &quot;p95_ms&quot;: 980.523,
        &quot;max_ms&quot;: 980.523
      },
      &quot;checks&quot;: [
        &quot;01/02/03/04 four banks and RTU isolation&quot;,
        &quot;reference addresses 10001/30001/40001 -&gt; wire zero&quot;,
        &quot;autonomous S DB -&gt; C writer -&gt; T refresh&quot;,
        &quot;05/06/15/16 T-&gt;shared DB-&gt;C-&gt;S commands and readback&quot;,
        &quot;illegal address=02, protected measurement=02, partial float write=03&quot;,
        &quot;unchanged continued polls and complete float32 values&quot;
      ],
      &quot;errors_before_injected_disconnect&quot;: 0,
      &quot;workers&quot;: [
        {
          &quot;cycles&quot;: 35,
          &quot;updated_yc&quot;: 64,
          &quot;updated_yx&quot;: 64,
          &quot;sent_yk&quot;: 3,
          &quot;sent_yt&quot;: 2,
          &quot;errors&quot;: 0,
          &quot;alarms&quot;: 0
        }
      ],
      &quot;wire&quot;: {
        &quot;C-1&quot;: {
          &quot;TX_FC01&quot;: 65,
          &quot;RX_FC01&quot;: 65,
          &quot;TX_FC02&quot;: 65,
          &quot;RX_FC02&quot;: 65,
          &quot;TX_FC03&quot;: 65,
          &quot;RX_FC03&quot;: 65,
          &quot;TX_FC04&quot;: 65,
          &quot;RX_FC04&quot;: 65,
          &quot;TX_FC05&quot;: 2,
          &quot;RX_FC05&quot;: 2,
          &quot;TX_FC15&quot;: 1,
          &quot;RX_FC15&quot;: 1,
          &quot;TX_FC06&quot;: 1,
          &quot;RX_FC06&quot;: 1,
          &quot;TX_FC16&quot;: 1,
          &quot;RX_FC16&quot;: 1
        },
        &quot;T-1&quot;: {
          &quot;TX_FC01&quot;: 29,
          &quot;RX_FC01&quot;: 29,
          &quot;TX_FC02&quot;: 28,
          &quot;RX_FC02&quot;: 28,
          &quot;TX_FC03&quot;: 30,
          &quot;RX_FC03&quot;: 30,
          &quot;TX_FC04&quot;: 29,
          &quot;RX_FC04&quot;: 28,
          &quot;TX_FC05&quot;: 2,
          &quot;RX_FC05&quot;: 1,
          &quot;TX_FC15&quot;: 1,
          &quot;RX_FC15&quot;: 1,
          &quot;TX_FC06&quot;: 2,
          &quot;RX_FC06&quot;: 1,
          &quot;TX_FC16&quot;: 1,
          &quot;RX_FC16&quot;: 1,
          &quot;RX_FC132&quot;: 1,
          &quot;RX_FC133&quot;: 1,
          &quot;RX_FC134&quot;: 1
        }
      },
      &quot;passed&quot;: true
    },
    {
      &quot;upstream&quot;: &quot;RTU frames over socket://&quot;,
      &quot;channels&quot;: 1,
      &quot;yc_per_rtu&quot;: 8,
      &quot;yx_per_rtu&quot;: 8,
      &quot;c_poll_ms&quot;: 50,
      &quot;t_scan_ms&quot;: 50,
      &quot;s_scan_ms&quot;: 50,
      &quot;writer_batch_ms&quot;: 100,
      &quot;writer_batch_limit&quot;: 500,
      &quot;response_timeout_ms&quot;: 500,
      &quot;c_commit_latency&quot;: {
        &quot;samples&quot;: 6,
        &quot;median_ms&quot;: 391.689,
        &quot;p95_ms&quot;: 403.655,
        &quot;max_ms&quot;: 403.655
      },
      &quot;end_to_end_latency&quot;: {
        &quot;samples&quot;: 6,
        &quot;median_ms&quot;: 433.055,
        &quot;p95_ms&quot;: 447.712,
        &quot;max_ms&quot;: 447.712
      },
      &quot;c_commit_samples_ms&quot;: [
        375.60560000201804,
        336.77410000018426,
        398.2876000009128,
        403.6549999982526,
        395.68700000018,
        387.6908000020194
      ],
      &quot;end_to_end_samples_ms&quot;: [
        440.0561000002199,
        374.85450000167475,
        426.81630000151927,
        439.2930999965756,
        447.7117000024009,
        410.48310000041965
      ],
      &quot;workload_seconds&quot;: 2.542,
      &quot;four_bank_poll&quot;: {
        &quot;samples&quot;: 30,
        &quot;median_ms&quot;: 155.296,
        &quot;p95_ms&quot;: 313.181,
        &quot;max_ms&quot;: 313.433
      },
      &quot;command_latency&quot;: {
        &quot;samples&quot;: 4,
        &quot;median_ms&quot;: 149.756,
        &quot;p95_ms&quot;: 162.42,
        &quot;max_ms&quot;: 162.42
      },
      &quot;command_receipt_latency&quot;: {
        &quot;samples&quot;: 4,
        &quot;median_ms&quot;: 268.185,
        &quot;p95_ms&quot;: 301.015,
        &quot;max_ms&quot;: 301.015
      },
      &quot;checks&quot;: [
        &quot;01/02/03/04 four banks and RTU isolation&quot;,
        &quot;reference addresses 10001/30001/40001 -&gt; wire zero&quot;,
        &quot;autonomous S DB -&gt; C writer -&gt; T refresh&quot;,
        &quot;05/06/15/16 T-&gt;shared DB-&gt;C-&gt;S commands and readback&quot;,
        &quot;illegal address=02, protected measurement=02, partial float write=03&quot;,
        &quot;unchanged continued polls and complete float32 values&quot;
      ],
      &quot;errors_before_injected_disconnect&quot;: 0,
      &quot;workers&quot;: [
        {
          &quot;cycles&quot;: 31,
          &quot;updated_yc&quot;: 64,
          &quot;updated_yx&quot;: 64,
          &quot;sent_yk&quot;: 3,
          &quot;sent_yt&quot;: 2,
          &quot;errors&quot;: 0,
          &quot;alarms&quot;: 0
        }
      ],
      &quot;wire&quot;: {
        &quot;C-1&quot;: {
          &quot;TX_FC01&quot;: 61,
          &quot;RX_FC01&quot;: 61,
          &quot;TX_FC02&quot;: 61,
          &quot;RX_FC02&quot;: 61,
          &quot;TX_FC03&quot;: 61,
          &quot;RX_FC03&quot;: 61,
          &quot;TX_FC04&quot;: 61,
          &quot;RX_FC04&quot;: 61,
          &quot;TX_FC05&quot;: 2,
          &quot;RX_FC05&quot;: 2,
          &quot;TX_FC15&quot;: 1,
          &quot;RX_FC15&quot;: 1,
          &quot;TX_FC06&quot;: 1,
          &quot;RX_FC06&quot;: 1,
          &quot;TX_FC16&quot;: 1,
          &quot;RX_FC16&quot;: 1
        },
        &quot;T-1&quot;: {
          &quot;TX_FC01&quot;: 35,
          &quot;RX_FC01&quot;: 35,
          &quot;TX_FC02&quot;: 34,
          &quot;RX_FC02&quot;: 34,
          &quot;TX_FC03&quot;: 36,
          &quot;RX_FC03&quot;: 36,
          &quot;TX_FC04&quot;: 35,
          &quot;RX_FC04&quot;: 34,
          &quot;TX_FC05&quot;: 2,
          &quot;RX_FC05&quot;: 1,
          &quot;TX_FC15&quot;: 1,
          &quot;RX_FC15&quot;: 1,
          &quot;TX_FC06&quot;: 2,
          &quot;RX_FC06&quot;: 1,
          &quot;TX_FC16&quot;: 1,
          &quot;RX_FC16&quot;: 1,
          &quot;RX_FC132&quot;: 1,
          &quot;RX_FC133&quot;: 1,
          &quot;RX_FC134&quot;: 1
        }
      },
      &quot;passed&quot;: true
    }
  ],
  &quot;iec104-before-1&quot;: {
    &quot;timestamp&quot;: &quot;2026-11-15T14:28:42.619976+08:00&quot;,
    &quot;python&quot;: &quot;3.11.15 | packaged by conda-forge | (main, Mar  5 2026, 16:36:00) [MSC v.1944 64 bit (AMD64)]&quot;,
    &quot;engine&quot;: &quot;python-stdlib&quot;,
    &quot;pipelines&quot;: [
      {
        &quot;channels&quot;: 1,
        &quot;yc_per_rtu&quot;: 64,
        &quot;yx_per_rtu&quot;: 64,
        &quot;c_poll_ms&quot;: 50,
        &quot;s_scan_ms&quot;: 50,
        &quot;s_tick_ms&quot;: 100,
        &quot;t_scan_ms&quot;: 50,
        &quot;t_tick_ms&quot;: 50,
        &quot;t_periodic_ms&quot;: 60000,
        &quot;writer_batch_ms&quot;: 100,
        &quot;k&quot;: 12,
        &quot;w&quot;: 8,
        &quot;topology&quot;: &quot;S service threads -&gt; C ChannelWorker threads -&gt; C writer process -&gt; SQLite -&gt; T runtime threads -&gt; downstream IEC104 clients&quot;,
        &quot;t_gi&quot;: {
          &quot;samples&quot;: 5,
          &quot;median_ms&quot;: 17.786,
          &quot;p95_ms&quot;: 33.159,
          &quot;p99_ms&quot;: 33.159,
          &quot;max_ms&quot;: 33.159
        },
        &quot;s_gi&quot;: {
          &quot;samples&quot;: 5,
          &quot;median_ms&quot;: 15.956,
          &quot;p95_ms&quot;: 20.814,
          &quot;p99_ms&quot;: 20.814,
          &quot;max_ms&quot;: 20.814
        },
        &quot;checks&quot;: [
          &quot;C startup GI commit&quot;,
          &quot;S/T GI ACTCON -&gt; exact object count -&gt; ACTTERM&quot;,
          &quot;CA/IOA mapping and RTU isolation&quot;,
          &quot;5 GI repeats per S/T channel&quot;,
          &quot;quality-only IV/BL/restoration with unchanged values&quot;,
          &quot;no spontaneous duplicates during 400ms quiet window&quot;,
          &quot;YK/YT direct and select-execute through shared DB; cancel causes no second execution&quot;,
          &quot;periodic report COT=1 on existing T connection&quot;,
          &quot;S stop/restart -&gt; C automatic reconnect + GI -&gt; T latest values&quot;,
          &quot;downstream reconnect + GI retrieves latest values/qualities&quot;
        ],
        &quot;c_commit_latency&quot;: {
          &quot;samples&quot;: 40,
          &quot;median_ms&quot;: 210.299,
          &quot;p95_ms&quot;: 631.586,
          &quot;p99_ms&quot;: 982.131,
          &quot;max_ms&quot;: 982.131
        },
        &quot;end_to_end_latency&quot;: {
          &quot;samples&quot;: 40,
          &quot;median_ms&quot;: 275.799,
          &quot;p95_ms&quot;: 673.461,
          &quot;p99_ms&quot;: 1076.972,
          &quot;max_ms&quot;: 1076.972
        },
        &quot;c_commit_samples_ms&quot;: [
          190.05879999895114,
          208.11890000186395,
          150.3238000004785,
          224.1364999972575,
          188.7899000030302,
          300.17039999802364,
          213.60339999955613,
          179.8914999999397,
          171.10179999872344,
          152.21329999985755,
          174.39760000343085,
          212.47909999874537,
          631.5862000010384,
          536.8288999998185,
          757.1121999972092,
          524.4151000006241,
          176.81310000261874,
          243.01650000052177,
          201.82349999959115,
          177.89759999868693,
          334.05230000062147,
          199.84280000062427,
          201.67080000101123,
          229.71899999902234,
          184.40449999980046,
          174.9837999996089,
          230.89550000076997,
          207.5451000018802,
          218.24860000197077,
          175.5617999988317,
          182.03240000002552,
          982.1314999971946,
          226.7719000010402,
          238.93219999808935,
          394.69370000006165,
          188.18279999686638,
          188.74070000310894,
          295.35170000235667,
          238.30290000114474,
          235.03720000007888
        ],
        &quot;end_to_end_samples_ms&quot;: [
          274.6146999998018,
          288.61809999943944,
          223.35100000054808,
          266.8472999976075,
          247.9020999999193,
          331.8720999996003,
          271.17809999981546,
          246.31849999786937,
          196.09549999950104,
          214.53100000144332,
          206.05260000229464,
          265.16309999715304,
          673.4610000021348,
          578.1847999969614,
          782.7122999988205,
          581.8375000017113,
          214.02540000053705,
          331.3324000009743,
          303.8197999994736,
          264.67549999870243,
          372.7800999986357,
          276.98270000109915,
          255.61390000075335,
          274.21250000043074,
          235.32849999901373,
          234.96779999913997,
          314.95970000105444,
          273.54320000085863,
          315.9372000009171,
          250.57529999685357,
          233.95679999885033,
          1076.9717000002856,
          344.3369000015082,
          341.8022999976529,
          483.0236000016157,
          283.4372999968764,
          264.7526000000653,
          368.9287000015611,
          300.47900000135996,
          288.7101000014809
        ],
        &quot;bursts&quot;: [
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          }
        ],
        &quot;workload_seconds&quot;: 14.428,
        &quot;burst_milestones&quot;: [
          {
            &quot;burst&quot;: 1,
            &quot;source_commit_monotonic&quot;: 18759.6020274,
            &quot;c_first_rx_ms&quot;: 25.9805999994569,
            &quot;c_last_rx_ms&quot;: 83.81290000033914,
            &quot;c_commit_observed_ms&quot;: 190.05879999895114,
            &quot;t_last_rx_ms&quot;: 271.1407999995572,
            &quot;destination_observed_ms&quot;: 274.6146999998018
          },
          {
            &quot;burst&quot;: 2,
            &quot;source_commit_monotonic&quot;: 18759.8975966,
            &quot;c_first_rx_ms&quot;: 62.50709999949322,
            &quot;c_last_rx_ms&quot;: 97.96909999931813,
            &quot;c_commit_observed_ms&quot;: 208.11890000186395,
            &quot;t_last_rx_ms&quot;: 285.82490000189864,
            &quot;destination_observed_ms&quot;: 288.61809999943944
          },
          {
            &quot;burst&quot;: 3,
            &quot;source_commit_monotonic&quot;: 18760.2036359,
            &quot;c_first_rx_ms&quot;: 19.124399997963337,
            &quot;c_last_rx_ms&quot;: 59.76889999874402,
            &quot;c_commit_observed_ms&quot;: 150.3238000004785,
            &quot;t_last_rx_ms&quot;: 221.47190000032424,
            &quot;destination_observed_ms&quot;: 223.35100000054808
          },
          {
            &quot;burst&quot;: 4,
            &quot;source_commit_monotonic&quot;: 18760.4393797,
            &quot;c_first_rx_ms&quot;: 44.86009999891394,
            &quot;c_last_rx_ms&quot;: 73.7219999973604,
            &quot;c_commit_observed_ms&quot;: 224.1364999972575,
            &quot;t_last_rx_ms&quot;: 261.24390000040876,
            &quot;destination_observed_ms&quot;: 266.8472999976075
          },
          {
            &quot;burst&quot;: 5,
            &quot;source_commit_monotonic&quot;: 18760.7165807,
            &quot;c_first_rx_ms&quot;: 24.244800002634292,
            &quot;c_last_rx_ms&quot;: 46.154999999998836,
            &quot;c_commit_observed_ms&quot;: 188.7899000030302,
            &quot;t_last_rx_ms&quot;: 244.57060000349884,
            &quot;destination_observed_ms&quot;: 247.9020999999193
          },
          {
            &quot;burst&quot;: 6,
            &quot;source_commit_monotonic&quot;: 18760.9714243,
            &quot;c_first_rx_ms&quot;: 15.624199997546384,
            &quot;c_last_rx_ms&quot;: 164.98649999994086,
            &quot;c_commit_observed_ms&quot;: 300.17039999802364,
            &quot;t_last_rx_ms&quot;: 329.32679999794345,
            &quot;destination_observed_ms&quot;: 331.8720999996003
          },
          {
            &quot;burst&quot;: 7,
            &quot;source_commit_monotonic&quot;: 18761.3110099,
            &quot;c_first_rx_ms&quot;: 43.375299999752315,
            &quot;c_last_rx_ms&quot;: 59.90879999808385,
            &quot;c_commit_observed_ms&quot;: 213.60339999955613,
            &quot;t_last_rx_ms&quot;: 267.88699999815435,
            &quot;destination_observed_ms&quot;: 271.17809999981546
          },
          {
            &quot;burst&quot;: 8,
            &quot;source_commit_monotonic&quot;: 18761.5924421,
            &quot;c_first_rx_ms&quot;: 24.861999998393003,
            &quot;c_last_rx_ms&quot;: 56.03329999939888,
            &quot;c_commit_observed_ms&quot;: 179.8914999999397,
            &quot;t_last_rx_ms&quot;: 245.57909999930416,
            &quot;destination_observed_ms&quot;: 246.31849999786937
          },
          {
            &quot;burst&quot;: 9,
            &quot;source_commit_monotonic&quot;: 18761.8463296,
            &quot;c_first_rx_ms&quot;: 22.552999998879386,
            &quot;c_last_rx_ms&quot;: 37.13929999867105,
            &quot;c_commit_observed_ms&quot;: 171.10179999872344,
            &quot;t_last_rx_ms&quot;: 195.46139999874867,
            &quot;destination_observed_ms&quot;: 196.09549999950104
          },
          {
            &quot;burst&quot;: 10,
            &quot;source_commit_monotonic&quot;: 18762.0503889,
            &quot;c_first_rx_ms&quot;: 15.842400000110501,
            &quot;c_last_rx_ms&quot;: 47.09270000239485,
            &quot;c_commit_observed_ms&quot;: 152.21329999985755,
            &quot;t_last_rx_ms&quot;: 213.86949999941862,
            &quot;destination_observed_ms&quot;: 214.53100000144332
          },
          {
            &quot;burst&quot;: 11,
            &quot;source_commit_monotonic&quot;: 18762.2749026,
            &quot;c_first_rx_ms&quot;: 56.35030000121333,
            &quot;c_last_rx_ms&quot;: 74.39290000183973,
            &quot;c_commit_observed_ms&quot;: 174.39760000343085,
            &quot;t_last_rx_ms&quot;: 202.61610000306973,
            &quot;destination_observed_ms&quot;: 206.05260000229464
          },
          {
            &quot;burst&quot;: 12,
            &quot;source_commit_monotonic&quot;: 18762.4883727,
            &quot;c_first_rx_ms&quot;: 35.512099999323254,
            &quot;c_last_rx_ms&quot;: 50.15799999819137,
            &quot;c_commit_observed_ms&quot;: 212.47909999874537,
            &quot;t_last_rx_ms&quot;: 264.3700999979046,
            &quot;destination_observed_ms&quot;: 265.16309999715304
          },
          {
            &quot;burst&quot;: 13,
            &quot;source_commit_monotonic&quot;: 18762.7662894,
            &quot;c_first_rx_ms&quot;: 16.722899999876972,
            &quot;c_last_rx_ms&quot;: 462.67710000029183,
            &quot;c_commit_observed_ms&quot;: 631.5862000010384,
            &quot;t_last_rx_ms&quot;: 670.0410000012198,
            &quot;destination_observed_ms&quot;: 673.4610000021348
          },
          {
            &quot;burst&quot;: 14,
            &quot;source_commit_monotonic&quot;: 18763.4600892,
            &quot;c_first_rx_ms&quot;: 76.50049999938346,
            &quot;c_last_rx_ms&quot;: 406.25009999712347,
            &quot;c_commit_observed_ms&quot;: 536.8288999998185,
            &quot;t_last_rx_ms&quot;: 575.7454999984475,
            &quot;destination_observed_ms&quot;: 578.1847999969614
          },
          {
            &quot;burst&quot;: 15,
            &quot;source_commit_monotonic&quot;: 18764.048297,
            &quot;c_first_rx_ms&quot;: 49.64839999956894,
            &quot;c_last_rx_ms&quot;: 599.1909999975178,
            &quot;c_commit_observed_ms&quot;: 757.1121999972092,
            &quot;t_last_rx_ms&quot;: 780.026699998416,
            &quot;destination_observed_ms&quot;: 782.7122999988205
          },
          {
            &quot;burst&quot;: 16,
            &quot;source_commit_monotonic&quot;: 18764.838986,
            &quot;c_first_rx_ms&quot;: 66.21889999951236,
            &quot;c_last_rx_ms&quot;: 390.38559999971767,
            &quot;c_commit_observed_ms&quot;: 524.4151000006241,
            &quot;t_last_rx_ms&quot;: 580.0229000014951,
            &quot;destination_observed_ms&quot;: 581.8375000017113
          },
          {
            &quot;burst&quot;: 17,
            &quot;source_commit_monotonic&quot;: 18765.4418002,
            &quot;c_first_rx_ms&quot;: 29.37500000189175,
            &quot;c_last_rx_ms&quot;: 54.58270000235643,
            &quot;c_commit_observed_ms&quot;: 176.81310000261874,
            &quot;t_last_rx_ms&quot;: 211.24560000316706,
            &quot;destination_observed_ms&quot;: 214.02540000053705
          },
          {
            &quot;burst&quot;: 18,
            &quot;source_commit_monotonic&quot;: 18765.680542,
            &quot;c_first_rx_ms&quot;: 67.73990000147023,
            &quot;c_last_rx_ms&quot;: 136.46890000018175,
            &quot;c_commit_observed_ms&quot;: 243.01650000052177,
            &quot;t_last_rx_ms&quot;: 327.75450000190176,
            &quot;destination_observed_ms&quot;: 331.3324000009743
          },
          {
            &quot;burst&quot;: 19,
            &quot;source_commit_monotonic&quot;: 18766.0350147,
            &quot;c_first_rx_ms&quot;: 34.984100002475316,
            &quot;c_last_rx_ms&quot;: 79.40720000260626,
            &quot;c_commit_observed_ms&quot;: 201.82349999959115,
            &quot;t_last_rx_ms&quot;: 297.5588000008429,
            &quot;destination_observed_ms&quot;: 303.8197999994736
          },
          {
            &quot;burst&quot;: 20,
            &quot;source_commit_monotonic&quot;: 18766.3624233,
            &quot;c_first_rx_ms&quot;: 39.56649999963702,
            &quot;c_last_rx_ms&quot;: 91.05899999849498,
            &quot;c_commit_observed_ms&quot;: 177.89759999868693,
            &quot;t_last_rx_ms&quot;: 258.48469999982626,
            &quot;destination_observed_ms&quot;: 264.67549999870243
          },
          {
            &quot;burst&quot;: 21,
            &quot;source_commit_monotonic&quot;: 18766.6548,
            &quot;c_first_rx_ms&quot;: 74.41869999820483,
            &quot;c_last_rx_ms&quot;: 148.54270000068936,
            &quot;c_commit_observed_ms&quot;: 334.05230000062147,
            &quot;t_last_rx_ms&quot;: 369.30170000050566,
            &quot;destination_observed_ms&quot;: 372.7800999986357
          },
          {
            &quot;burst&quot;: 22,
            &quot;source_commit_monotonic&quot;: 18767.0399543,
            &quot;c_first_rx_ms&quot;: 63.952700002118945,
            &quot;c_last_rx_ms&quot;: 103.5319000002346,
            &quot;c_commit_observed_ms&quot;: 199.84280000062427,
            &quot;t_last_rx_ms&quot;: 272.95340000273427,
            &quot;destination_observed_ms&quot;: 276.98270000109915
          },
          {
            &quot;burst&quot;: 23,
            &quot;source_commit_monotonic&quot;: 18767.3480626,
            &quot;c_first_rx_ms&quot;: 26.915700000245124,
            &quot;c_last_rx_ms&quot;: 55.77930000072229,
            &quot;c_commit_observed_ms&quot;: 201.67080000101123,
            &quot;t_last_rx_ms&quot;: 251.082700000552,
            &quot;destination_observed_ms&quot;: 255.61390000075335
          },
          {
            &quot;burst&quot;: 24,
            &quot;source_commit_monotonic&quot;: 18767.6270507,
            &quot;c_first_rx_ms&quot;: 68.27699999848846,
            &quot;c_last_rx_ms&quot;: 90.9862999978941,
            &quot;c_commit_observed_ms&quot;: 229.71899999902234,
            &quot;t_last_rx_ms&quot;: 273.1442000003881,
            &quot;destination_observed_ms&quot;: 274.21250000043074
          },
          {
            &quot;burst&quot;: 25,
            &quot;source_commit_monotonic&quot;: 18767.9197099,
            &quot;c_first_rx_ms&quot;: 46.04329999710899,
            &quot;c_last_rx_ms&quot;: 81.96189999944181,
            &quot;c_commit_observed_ms&quot;: 184.40449999980046,
            &quot;t_last_rx_ms&quot;: 231.93700000047102,
            &quot;destination_observed_ms&quot;: 235.32849999901373
          },
          {
            &quot;burst&quot;: 26,
            &quot;source_commit_monotonic&quot;: 18768.1813501,
            &quot;c_first_rx_ms&quot;: 48.359200001868885,
            &quot;c_last_rx_ms&quot;: 72.9046999986167,
            &quot;c_commit_observed_ms&quot;: 174.9837999996089,
            &quot;t_last_rx_ms&quot;: 233.47089999879245,
            &quot;destination_observed_ms&quot;: 234.96779999913997
          },
          {
            &quot;burst&quot;: 27,
            &quot;source_commit_monotonic&quot;: 18768.4311083,
            &quot;c_first_rx_ms&quot;: 58.748600000399165,
            &quot;c_last_rx_ms&quot;: 96.32540000166046,
            &quot;c_commit_observed_ms&quot;: 230.89550000076997,
            &quot;t_last_rx_ms&quot;: 313.5078000013891,
            &quot;destination_observed_ms&quot;: 314.95970000105444
          },
          {
            &quot;burst&quot;: 28,
            &quot;source_commit_monotonic&quot;: 18768.765935,
            &quot;c_first_rx_ms&quot;: 42.53260000041337,
            &quot;c_last_rx_ms&quot;: 62.95070000123815,
            &quot;c_commit_observed_ms&quot;: 207.5451000018802,
            &quot;t_last_rx_ms&quot;: 267.29160000104457,
            &quot;destination_observed_ms&quot;: 273.54320000085863
          },
          {
            &quot;burst&quot;: 29,
            &quot;source_commit_monotonic&quot;: 18769.0605414,
            &quot;c_first_rx_ms&quot;: 75.2107000007527,
            &quot;c_last_rx_ms&quot;: 111.65729999993346,
            &quot;c_commit_observed_ms&quot;: 218.24860000197077,
            &quot;t_last_rx_ms&quot;: 309.26040000122157,
            &quot;destination_observed_ms&quot;: 315.9372000009171
          },
          {
            &quot;burst&quot;: 30,
            &quot;source_commit_monotonic&quot;: 18769.4145763,
            &quot;c_first_rx_ms&quot;: 54.32159999691066,
            &quot;c_last_rx_ms&quot;: 98.54769999947166,
            &quot;c_commit_observed_ms&quot;: 175.5617999988317,
            &quot;t_last_rx_ms&quot;: 246.99109999710345,
            &quot;destination_observed_ms&quot;: 250.57529999685357
          },
          {
            &quot;burst&quot;: 31,
            &quot;source_commit_monotonic&quot;: 18769.7000091,
            &quot;c_first_rx_ms&quot;: 41.71940000014729,
            &quot;c_last_rx_ms&quot;: 81.47509999980684,
            &quot;c_commit_observed_ms&quot;: 182.03240000002552,
            &quot;t_last_rx_ms&quot;: 229.72119999758434,
            &quot;destination_observed_ms&quot;: 233.95679999885033
          },
          {
            &quot;burst&quot;: 32,
            &quot;source_commit_monotonic&quot;: 18769.9631101,
            &quot;c_first_rx_ms&quot;: 41.41410000011092,
            &quot;c_last_rx_ms&quot;: 670.1096999968286,
            &quot;c_commit_observed_ms&quot;: 982.1314999971946,
            &quot;t_last_rx_ms&quot;: 1075.0159999988682,
            &quot;destination_observed_ms&quot;: 1076.9717000002856
          },
          {
            &quot;burst&quot;: 33,
            &quot;source_commit_monotonic&quot;: 18771.0693918,
            &quot;c_first_rx_ms&quot;: 70.72270000207936,
            &quot;c_last_rx_ms&quot;: 124.88529999973252,
            &quot;c_commit_observed_ms&quot;: 226.7719000010402,
            &quot;t_last_rx_ms&quot;: 341.49750000142376,
            &quot;destination_observed_ms&quot;: 344.3369000015082
          },
          {
            &quot;burst&quot;: 34,
            &quot;source_commit_monotonic&quot;: 18771.454708,
            &quot;c_first_rx_ms&quot;: 49.170099999173544,
            &quot;c_last_rx_ms&quot;: 97.18969999812543,
            &quot;c_commit_observed_ms&quot;: 238.93219999808935,
            &quot;t_last_rx_ms&quot;: 334.83309999792255,
            &quot;destination_observed_ms&quot;: 341.8022999976529
          },
          {
            &quot;burst&quot;: 35,
            &quot;source_commit_monotonic&quot;: 18771.8207959,
            &quot;c_first_rx_ms&quot;: 42.25310000038007,
            &quot;c_last_rx_ms&quot;: 228.8023000000976,
            &quot;c_commit_observed_ms&quot;: 394.69370000006165,
            &quot;t_last_rx_ms&quot;: 476.94380000029923,
            &quot;destination_observed_ms&quot;: 483.0236000016157
          },
          {
            &quot;burst&quot;: 36,
            &quot;source_commit_monotonic&quot;: 18772.3290559,
            &quot;c_first_rx_ms&quot;: 40.905399997427594,
            &quot;c_last_rx_ms&quot;: 70.28539999737404,
            &quot;c_commit_observed_ms&quot;: 188.18279999686638,
            &quot;t_last_rx_ms&quot;: 281.8357999967702,
            &quot;destination_observed_ms&quot;: 283.4372999968764
          },
          {
            &quot;burst&quot;: 37,
            &quot;source_commit_monotonic&quot;: 18772.6593314,
            &quot;c_first_rx_ms&quot;: 54.27420000341954,
            &quot;c_last_rx_ms&quot;: 110.34240000299178,
            &quot;c_commit_observed_ms&quot;: 188.74070000310894,
            &quot;t_last_rx_ms&quot;: 262.1242000022903,
            &quot;destination_observed_ms&quot;: 264.7526000000653
          },
          {
            &quot;burst&quot;: 38,
            &quot;source_commit_monotonic&quot;: 18772.9665703,
            &quot;c_first_rx_ms&quot;: 82.60380000137957,
            &quot;c_last_rx_ms&quot;: 150.55869999923743,
            &quot;c_commit_observed_ms&quot;: 295.35170000235667,
            &quot;t_last_rx_ms&quot;: 367.423300001974,
            &quot;destination_observed_ms&quot;: 368.9287000015611
          },
          {
            &quot;burst&quot;: 39,
            &quot;source_commit_monotonic&quot;: 18773.3663757,
            &quot;c_first_rx_ms&quot;: 46.014899999136105,
            &quot;c_last_rx_ms&quot;: 106.93460000038613,
            &quot;c_commit_observed_ms&quot;: 238.30290000114474,
            &quot;t_last_rx_ms&quot;: 292.8858000013861,
            &quot;destination_observed_ms&quot;: 300.47900000135996
          },
          {
            &quot;burst&quot;: 40,
            &quot;source_commit_monotonic&quot;: 18773.7052475,
            &quot;c_first_rx_ms&quot;: 89.57890000237967,
            &quot;c_last_rx_ms&quot;: 140.6237000010151,
            &quot;c_commit_observed_ms&quot;: 235.03720000007888,
            &quot;t_last_rx_ms&quot;: 285.6388000000152,
            &quot;destination_observed_ms&quot;: 288.7101000014809
          }
        ],
        &quot;milestone_note&quot;: &quot;Offsets correlate one complete burst from the S database commit return. Database/destination observation uses 5ms polling and may follow wire callbacks; parallel channel stages overlap. Do not subtract aggregated observations as exact stage durations.&quot;,
        &quot;command_latency&quot;: {
          &quot;samples&quot;: 4,
          &quot;median_ms&quot;: 84.811,
          &quot;p95_ms&quot;: 101.025,
          &quot;p99_ms&quot;: 101.025,
          &quot;max_ms&quot;: 101.025
        },
        &quot;command_receipt_latency&quot;: {
          &quot;samples&quot;: 4,
          &quot;median_ms&quot;: 200.138,
          &quot;p95_ms&quot;: 220.114,
          &quot;p99_ms&quot;: 220.114,
          &quot;max_ms&quot;: 220.114
        },
        &quot;errors_before_injected_disconnect&quot;: 0,
        &quot;upstream_restart_recovery_ms&quot;: 777.283,
        &quot;workers&quot;: [
          {
            &quot;cycles&quot;: 292,
            &quot;updated_yc&quot;: 2880,
            &quot;updated_yx&quot;: 2880,
            &quot;sent_yk&quot;: 2,
            &quot;sent_yt&quot;: 2,
            &quot;errors&quot;: 1,
            &quot;alarms&quot;: 0
          }
        ],
        &quot;frames&quot;: {
          &quot;C-1&quot;: {
            &quot;I&quot;: 251,
            &quot;S&quot;: 27,
            &quot;U&quot;: 4
          },
          &quot;T-1&quot;: {
            &quot;I&quot;: 289,
            &quot;S&quot;: 28,
            &quot;U&quot;: 2
          },
          &quot;T-reconnect&quot;: {
            &quot;I&quot;: 8,
            &quot;S&quot;: 0,
            &quot;U&quot;: 2
          }
        },
        &quot;passed&quot;: true
      },
      {
        &quot;channels&quot;: 4,
        &quot;yc_per_rtu&quot;: 64,
        &quot;yx_per_rtu&quot;: 64,
        &quot;c_poll_ms&quot;: 50,
        &quot;s_scan_ms&quot;: 50,
        &quot;s_tick_ms&quot;: 100,
        &quot;t_scan_ms&quot;: 50,
        &quot;t_tick_ms&quot;: 50,
        &quot;t_periodic_ms&quot;: 60000,
        &quot;writer_batch_ms&quot;: 100,
        &quot;k&quot;: 12,
        &quot;w&quot;: 8,
        &quot;topology&quot;: &quot;S service threads -&gt; C ChannelWorker threads -&gt; C writer process -&gt; SQLite -&gt; T runtime threads -&gt; downstream IEC104 clients&quot;,
        &quot;t_gi&quot;: {
          &quot;samples&quot;: 20,
          &quot;median_ms&quot;: 24.978,
          &quot;p95_ms&quot;: 35.494,
          &quot;p99_ms&quot;: 36.23,
          &quot;max_ms&quot;: 36.23
        },
        &quot;s_gi&quot;: {
          &quot;samples&quot;: 20,
          &quot;median_ms&quot;: 21.312,
          &quot;p95_ms&quot;: 40.64,
          &quot;p99_ms&quot;: 41.477,
          &quot;max_ms&quot;: 41.477
        },
        &quot;checks&quot;: [
          &quot;C startup GI commit&quot;,
          &quot;S/T GI ACTCON -&gt; exact object count -&gt; ACTTERM&quot;,
          &quot;CA/IOA mapping and RTU isolation&quot;,
          &quot;5 GI repeats per S/T channel&quot;,
          &quot;quality-only IV/BL/restoration with unchanged values&quot;,
          &quot;no spontaneous duplicates during 400ms quiet window&quot;,
          &quot;YK/YT direct and select-execute through shared DB; cancel causes no second execution&quot;,
          &quot;periodic report COT=1 on existing T connection&quot;,
          &quot;S stop/restart -&gt; C automatic reconnect + GI -&gt; T latest values&quot;,
          &quot;downstream reconnect + GI retrieves latest values/qualities&quot;
        ],
        &quot;c_commit_latency&quot;: {
          &quot;samples&quot;: 40,
          &quot;median_ms&quot;: 1157.214,
          &quot;p95_ms&quot;: 1855.905,
          &quot;p99_ms&quot;: 2045.318,
          &quot;max_ms&quot;: 2045.318
        },
        &quot;end_to_end_latency&quot;: {
          &quot;samples&quot;: 40,
          &quot;median_ms&quot;: 1253.149,
          &quot;p95_ms&quot;: 1862.327,
          &quot;p99_ms&quot;: 2152.075,
          &quot;max_ms&quot;: 2152.075
        },
        &quot;c_commit_samples_ms&quot;: [
          2045.3178999996453,
          1550.5350999992515,
          1156.0605999984546,
          1127.3744999998598,
          1104.8481000034371,
          738.9872999992804,
          898.5090999995009,
          1158.367799998814,
          1236.514600001101,
          1528.6900000028254,
          1060.561599999346,
          750.6877000014356,
          743.6068000024534,
          1855.9047999988252,
          1029.3492999990121,
          1097.3836000011943,
          1212.8824999999779,
          1187.6205000007758,
          1009.2014999972889,
          814.627499999915,
          652.3669000016525,
          1659.819399999833,
          1576.6976000013528,
          1600.1671999983955,
          745.2018000003591,
          855.8085000004212,
          1235.173199998826,
          792.4048000022594,
          590.5504999973346,
          869.071700002678,
          1371.145000000979,
          1012.1465000011085,
          1665.9254000005603,
          1720.6268000009004,
          1287.0218999996723,
          1187.7099000012095,
          1931.794299998728,
          1363.5752000009234,
          1043.2556000014301,
          1374.7086000003037
        ],
        &quot;end_to_end_samples_ms&quot;: [
          2152.0746999995026,
          1779.4724000013957,
          1634.7731999994721,
          1130.3707000006398,
          1200.9362000026158,
          844.0403999993578,
          953.3713999990141,
          1298.841200001334,
          1281.5241000025708,
          1733.0820000024687,
          1125.2714000002015,
          811.2461000018811,
          804.3772000019089,
          1862.3272000004363,
          1163.5937999999442,
          1151.154300001508,
          1811.0431999994034,
          1210.9698000022036,
          1014.5905999997922,
          1083.596000000398,
          859.9293000006583,
          1723.5096000003978,
          1583.853200001613,
          1650.2608000009786,
          884.1453999993973,
          907.2962000027474,
          1276.226800000586,
          828.8352000017767,
          889.2074999967008,
          1168.07510000217,
          1419.619700001931,
          1344.3899999983842,
          1675.2458000009938,
          1826.1759000015445,
          1295.2469999981986,
          1230.0703000000794,
          2000.7125999982236,
          1390.0966000001063,
          1143.04009999978,
          1426.2677999977313
        ],
        &quot;bursts&quot;: [
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          }
        ],
        &quot;workload_seconds&quot;: 58.11,
        &quot;burst_milestones&quot;: [
          {
            &quot;burst&quot;: 1,
            &quot;source_commit_monotonic&quot;: 18789.6710374,
            &quot;c_first_rx_ms&quot;: 121.59990000145626,
            &quot;c_last_rx_ms&quot;: 1787.0694000012008,
            &quot;c_commit_observed_ms&quot;: 2045.3178999996453,
            &quot;t_last_rx_ms&quot;: 2141.5410000008706,
            &quot;destination_observed_ms&quot;: 2152.0746999995026
          },
          {
            &quot;burst&quot;: 2,
            &quot;source_commit_monotonic&quot;: 18792.0542503,
            &quot;c_first_rx_ms&quot;: 68.9715000007709,
            &quot;c_last_rx_ms&quot;: 799.7600999988208,
            &quot;c_commit_observed_ms&quot;: 1550.5350999992515,
            &quot;t_last_rx_ms&quot;: 1765.5636999988928,
            &quot;destination_observed_ms&quot;: 1779.4724000013957
          },
          {
            &quot;burst&quot;: 3,
            &quot;source_commit_monotonic&quot;: 18793.9947513,
            &quot;c_first_rx_ms&quot;: 64.38300000081654,
            &quot;c_last_rx_ms&quot;: 864.4826999989164,
            &quot;c_commit_observed_ms&quot;: 1156.0605999984546,
            &quot;t_last_rx_ms&quot;: 1624.3887999989965,
            &quot;destination_observed_ms&quot;: 1634.7731999994721
          },
          {
            &quot;burst&quot;: 4,
            &quot;source_commit_monotonic&quot;: 18795.7867697,
            &quot;c_first_rx_ms&quot;: 93.242700000701,
            &quot;c_last_rx_ms&quot;: 681.7018000001553,
            &quot;c_commit_observed_ms&quot;: 1127.3744999998598,
            &quot;t_last_rx_ms&quot;: 1117.8628999987268,
            &quot;destination_observed_ms&quot;: 1130.3707000006398
          },
          {
            &quot;burst&quot;: 5,
            &quot;source_commit_monotonic&quot;: 18797.0174384,
            &quot;c_first_rx_ms&quot;: 127.82850000075996,
            &quot;c_last_rx_ms&quot;: 950.0009000003047,
            &quot;c_commit_observed_ms&quot;: 1104.8481000034371,
            &quot;t_last_rx_ms&quot;: 1192.346700001508,
            &quot;destination_observed_ms&quot;: 1200.9362000026158
          },
          {
            &quot;burst&quot;: 6,
            &quot;source_commit_monotonic&quot;: 18798.3166943,
            &quot;c_first_rx_ms&quot;: 38.39530000186642,
            &quot;c_last_rx_ms&quot;: 495.4122999988613,
            &quot;c_commit_observed_ms&quot;: 738.9872999992804,
            &quot;t_last_rx_ms&quot;: 834.5813999985694,
            &quot;destination_observed_ms&quot;: 844.0403999993578
          },
          {
            &quot;burst&quot;: 7,
            &quot;source_commit_monotonic&quot;: 18799.28052,
            &quot;c_first_rx_ms&quot;: 70.55279999985942,
            &quot;c_last_rx_ms&quot;: 717.0775999984471,
            &quot;c_commit_observed_ms&quot;: 898.5090999995009,
            &quot;t_last_rx_ms&quot;: 943.6912999990454,
            &quot;destination_observed_ms&quot;: 953.3713999990141
          },
          {
            &quot;burst&quot;: 8,
            &quot;source_commit_monotonic&quot;: 18800.3839844,
            &quot;c_first_rx_ms&quot;: 38.545999999769265,
            &quot;c_last_rx_ms&quot;: 889.0260000007402,
            &quot;c_commit_observed_ms&quot;: 1158.367799998814,
            &quot;t_last_rx_ms&quot;: 1294.7309000010137,
            &quot;destination_observed_ms&quot;: 1298.841200001334
          },
          {
            &quot;burst&quot;: 9,
            &quot;source_commit_monotonic&quot;: 18801.7652063,
            &quot;c_first_rx_ms&quot;: 94.48820000034175,
            &quot;c_last_rx_ms&quot;: 724.7405000016443,
            &quot;c_commit_observed_ms&quot;: 1236.514600001101,
            &quot;t_last_rx_ms&quot;: 1272.3356000024069,
            &quot;destination_observed_ms&quot;: 1281.5241000025708
          },
          {
            &quot;burst&quot;: 10,
            &quot;source_commit_monotonic&quot;: 18803.1930248,
            &quot;c_first_rx_ms&quot;: 122.55980000190903,
            &quot;c_last_rx_ms&quot;: 1294.348400002491,
            &quot;c_commit_observed_ms&quot;: 1528.6900000028254,
            &quot;t_last_rx_ms&quot;: 1722.4272999992536,
            &quot;destination_observed_ms&quot;: 1733.0820000024687
          },
          {
            &quot;burst&quot;: 11,
            &quot;source_commit_monotonic&quot;: 18805.0295617,
            &quot;c_first_rx_ms&quot;: 52.717299997311784,
            &quot;c_last_rx_ms&quot;: 919.0277999987302,
            &quot;c_commit_observed_ms&quot;: 1060.561599999346,
            &quot;t_last_rx_ms&quot;: 1118.0223999981536,
            &quot;destination_observed_ms&quot;: 1125.2714000002015
          },
          {
            &quot;burst&quot;: 12,
            &quot;source_commit_monotonic&quot;: 18806.2735348,
            &quot;c_first_rx_ms&quot;: 50.935900002514245,
            &quot;c_last_rx_ms&quot;: 490.0214000008418,
            &quot;c_commit_observed_ms&quot;: 750.6877000014356,
            &quot;t_last_rx_ms&quot;: 804.2645000023185,
            &quot;destination_observed_ms&quot;: 811.2461000018811
          },
          {
            &quot;burst&quot;: 13,
            &quot;source_commit_monotonic&quot;: 18807.1440763,
            &quot;c_first_rx_ms&quot;: 74.1636999991897,
            &quot;c_last_rx_ms&quot;: 410.8436000024085,
            &quot;c_commit_observed_ms&quot;: 743.6068000024534,
            &quot;t_last_rx_ms&quot;: 794.7774000022036,
            &quot;destination_observed_ms&quot;: 804.3772000019089
          },
          {
            &quot;burst&quot;: 14,
            &quot;source_commit_monotonic&quot;: 18808.0555976,
            &quot;c_first_rx_ms&quot;: 138.45560000117985,
            &quot;c_last_rx_ms&quot;: 877.0844999999099,
            &quot;c_commit_observed_ms&quot;: 1855.9047999988252,
            &quot;t_last_rx_ms&quot;: 1844.4244999991497,
            &quot;destination_observed_ms&quot;: 1862.3272000004363
          },
          {
            &quot;burst&quot;: 15,
            &quot;source_commit_monotonic&quot;: 18810.0906829,
            &quot;c_first_rx_ms&quot;: 73.4688999982609,
            &quot;c_last_rx_ms&quot;: 672.2529999969993,
            &quot;c_commit_observed_ms&quot;: 1029.3492999990121,
            &quot;t_last_rx_ms&quot;: 1151.3161000002583,
            &quot;destination_observed_ms&quot;: 1163.5937999999442
          },
          {
            &quot;burst&quot;: 16,
            &quot;source_commit_monotonic&quot;: 18811.3565034,
            &quot;c_first_rx_ms&quot;: 38.7581000031787,
            &quot;c_last_rx_ms&quot;: 671.4114000023983,
            &quot;c_commit_observed_ms&quot;: 1097.3836000011943,
            &quot;t_last_rx_ms&quot;: 1140.5989000013506,
            &quot;destination_observed_ms&quot;: 1151.154300001508
          },
          {
            &quot;burst&quot;: 17,
            &quot;source_commit_monotonic&quot;: 18812.6332725,
            &quot;c_first_rx_ms&quot;: 127.66100000226288,
            &quot;c_last_rx_ms&quot;: 709.7185000020545,
            &quot;c_commit_observed_ms&quot;: 1212.8824999999779,
            &quot;t_last_rx_ms&quot;: 1796.4787999990222,
            &quot;destination_observed_ms&quot;: 1811.0431999994034
          },
          {
            &quot;burst&quot;: 18,
            &quot;source_commit_monotonic&quot;: 18814.6360498,
            &quot;c_first_rx_ms&quot;: 87.12500000183354,
            &quot;c_last_rx_ms&quot;: 599.5801999997639,
            &quot;c_commit_observed_ms&quot;: 1187.6205000007758,
            &quot;t_last_rx_ms&quot;: 1204.5433000021148,
            &quot;destination_observed_ms&quot;: 1210.9698000022036
          },
          {
            &quot;burst&quot;: 19,
            &quot;source_commit_monotonic&quot;: 18815.9229798,
            &quot;c_first_rx_ms&quot;: 108.17069999757223,
            &quot;c_last_rx_ms&quot;: 659.5634999976028,
            &quot;c_commit_observed_ms&quot;: 1009.2014999972889,
            &quot;t_last_rx_ms&quot;: 1001.5697999988333,
            &quot;destination_observed_ms&quot;: 1014.5905999997922
          },
          {
            &quot;burst&quot;: 20,
            &quot;source_commit_monotonic&quot;: 18817.0646343,
            &quot;c_first_rx_ms&quot;: 148.4290999978839,
            &quot;c_last_rx_ms&quot;: 584.9608999997145,
            &quot;c_commit_observed_ms&quot;: 814.627499999915,
            &quot;t_last_rx_ms&quot;: 1071.037099998648,
            &quot;destination_observed_ms&quot;: 1083.596000000398
          },
          {
            &quot;burst&quot;: 21,
            &quot;source_commit_monotonic&quot;: 18818.2611956,
            &quot;c_first_rx_ms&quot;: 70.10470000022906,
            &quot;c_last_rx_ms&quot;: 451.47649999853456,
            &quot;c_commit_observed_ms&quot;: 652.3669000016525,
            &quot;t_last_rx_ms&quot;: 850.2746000012849,
            &quot;destination_observed_ms&quot;: 859.9293000006583
          },
          {
            &quot;burst&quot;: 22,
            &quot;source_commit_monotonic&quot;: 18819.2103522,
            &quot;c_first_rx_ms&quot;: 100.76670000125887,
            &quot;c_last_rx_ms&quot;: 1112.5328000016452,
            &quot;c_commit_observed_ms&quot;: 1659.819399999833,
            &quot;t_last_rx_ms&quot;: 1708.710400002019,
            &quot;destination_observed_ms&quot;: 1723.5096000003978
          },
          {
            &quot;burst&quot;: 23,
            &quot;source_commit_monotonic&quot;: 18821.3765989,
            &quot;c_first_rx_ms&quot;: 42.58930000287364,
            &quot;c_last_rx_ms&quot;: 1252.975300001708,
            &quot;c_commit_observed_ms&quot;: 1576.6976000013528,
            &quot;t_last_rx_ms&quot;: 1545.514200002799,
            &quot;destination_observed_ms&quot;: 1583.853200001613
          },
          {
            &quot;burst&quot;: 24,
            &quot;source_commit_monotonic&quot;: 18823.1946131,
            &quot;c_first_rx_ms&quot;: 68.96150000102352,
            &quot;c_last_rx_ms&quot;: 1491.3611999982095,
            &quot;c_commit_observed_ms&quot;: 1600.1671999983955,
            &quot;t_last_rx_ms&quot;: 1644.6753999989596,
            &quot;destination_observed_ms&quot;: 1650.2608000009786
          },
          {
            &quot;burst&quot;: 25,
            &quot;source_commit_monotonic&quot;: 18824.9161472,
            &quot;c_first_rx_ms&quot;: 106.2722999995458,
            &quot;c_last_rx_ms&quot;: 563.7911999983771,
            &quot;c_commit_observed_ms&quot;: 745.2018000003591,
            &quot;t_last_rx_ms&quot;: 875.7871999987401,
            &quot;destination_observed_ms&quot;: 884.1453999993973
          },
          {
            &quot;burst&quot;: 26,
            &quot;source_commit_monotonic&quot;: 18825.8877252,
            &quot;c_first_rx_ms&quot;: 116.82400000063353,
            &quot;c_last_rx_ms&quot;: 501.8205000014859,
            &quot;c_commit_observed_ms&quot;: 855.8085000004212,
            &quot;t_last_rx_ms&quot;: 897.7181000009296,
            &quot;destination_observed_ms&quot;: 907.2962000027474
          },
          {
            &quot;burst&quot;: 27,
            &quot;source_commit_monotonic&quot;: 18826.8811547,
            &quot;c_first_rx_ms&quot;: 97.58199999851058,
            &quot;c_last_rx_ms&quot;: 1072.9387999999744,
            &quot;c_commit_observed_ms&quot;: 1235.173199998826,
            &quot;t_last_rx_ms&quot;: 1268.2668999987072,
            &quot;destination_observed_ms&quot;: 1276.226800000586
          },
          {
            &quot;burst&quot;: 28,
            &quot;source_commit_monotonic&quot;: 18828.2585333,
            &quot;c_first_rx_ms&quot;: 36.38160000264179,
            &quot;c_last_rx_ms&quot;: 492.0105000019248,
            &quot;c_commit_observed_ms&quot;: 792.4048000022594,
            &quot;t_last_rx_ms&quot;: 822.6518000010401,
            &quot;destination_observed_ms&quot;: 828.8352000017767
          },
          {
            &quot;burst&quot;: 29,
            &quot;source_commit_monotonic&quot;: 18829.1452381,
            &quot;c_first_rx_ms&quot;: 31.943599999067374,
            &quot;c_last_rx_ms&quot;: 436.9797999970615,
            &quot;c_commit_observed_ms&quot;: 590.5504999973346,
            &quot;t_last_rx_ms&quot;: 879.3101999981445,
            &quot;destination_observed_ms&quot;: 889.2074999967008
          },
          {
            &quot;burst&quot;: 30,
            &quot;source_commit_monotonic&quot;: 18830.1644335,
            &quot;c_first_rx_ms&quot;: 107.9146000010951,
            &quot;c_last_rx_ms&quot;: 718.3257000033336,
            &quot;c_commit_observed_ms&quot;: 869.071700002678,
            &quot;t_last_rx_ms&quot;: 1158.1551000017498,
            &quot;destination_observed_ms&quot;: 1168.07510000217
          },
          {
            &quot;burst&quot;: 31,
            &quot;source_commit_monotonic&quot;: 18831.5262701,
            &quot;c_first_rx_ms&quot;: 57.53000000186148,
            &quot;c_last_rx_ms&quot;: 1219.8453000019072,
            &quot;c_commit_observed_ms&quot;: 1371.145000000979,
            &quot;t_last_rx_ms&quot;: 1412.9250000005413,
            &quot;destination_observed_ms&quot;: 1419.619700001931
          },
          {
            &quot;burst&quot;: 32,
            &quot;source_commit_monotonic&quot;: 18833.0878959,
            &quot;c_first_rx_ms&quot;: 138.7721999999485,
            &quot;c_last_rx_ms&quot;: 723.8163000001805,
            &quot;c_commit_observed_ms&quot;: 1012.1465000011085,
            &quot;t_last_rx_ms&quot;: 1334.4217000012577,
            &quot;destination_observed_ms&quot;: 1344.3899999983842
          },
          {
            &quot;burst&quot;: 33,
            &quot;source_commit_monotonic&quot;: 18834.6494695,
            &quot;c_first_rx_ms&quot;: 137.79900000008638,
            &quot;c_last_rx_ms&quot;: 1228.1939999993483,
            &quot;c_commit_observed_ms&quot;: 1665.9254000005603,
            &quot;t_last_rx_ms&quot;: 1638.0219999991823,
            &quot;destination_observed_ms&quot;: 1675.2458000009938
          },
          {
            &quot;burst&quot;: 34,
            &quot;source_commit_monotonic&quot;: 18836.4878645,
            &quot;c_first_rx_ms&quot;: 46.86710000169114,
            &quot;c_last_rx_ms&quot;: 994.6301000018138,
            &quot;c_commit_observed_ms&quot;: 1720.6268000009004,
            &quot;t_last_rx_ms&quot;: 1810.7385000002978,
            &quot;destination_observed_ms&quot;: 1826.1759000015445
          },
          {
            &quot;burst&quot;: 35,
            &quot;source_commit_monotonic&quot;: 18838.5125029,
            &quot;c_first_rx_ms&quot;: 33.44659999856958,
            &quot;c_last_rx_ms&quot;: 671.0521999993944,
            &quot;c_commit_observed_ms&quot;: 1287.0218999996723,
            &quot;t_last_rx_ms&quot;: 1246.703199998592,
            &quot;destination_observed_ms&quot;: 1295.2469999981986
          },
          {
            &quot;burst&quot;: 36,
            &quot;source_commit_monotonic&quot;: 18839.9344899,
            &quot;c_first_rx_ms&quot;: 130.8095999993384,
            &quot;c_last_rx_ms&quot;: 1053.4626000007847,
            &quot;c_commit_observed_ms&quot;: 1187.7099000012095,
            &quot;t_last_rx_ms&quot;: 1224.7351000005438,
            &quot;destination_observed_ms&quot;: 1230.0703000000794
          },
          {
            &quot;burst&quot;: 37,
            &quot;source_commit_monotonic&quot;: 18841.2636458,
            &quot;c_first_rx_ms&quot;: 115.80679999678978,
            &quot;c_last_rx_ms&quot;: 1670.523900000262,
            &quot;c_commit_observed_ms&quot;: 1931.794299998728,
            &quot;t_last_rx_ms&quot;: 1989.0773999977682,
            &quot;destination_observed_ms&quot;: 2000.7125999982236
          },
          {
            &quot;burst&quot;: 38,
            &quot;source_commit_monotonic&quot;: 18843.425074,
            &quot;c_first_rx_ms&quot;: 107.01030000200262,
            &quot;c_last_rx_ms&quot;: 924.223100002564,
            &quot;c_commit_observed_ms&quot;: 1363.5752000009234,
            &quot;t_last_rx_ms&quot;: 1380.5699000004097,
            &quot;destination_observed_ms&quot;: 1390.0966000001063
          },
          {
            &quot;burst&quot;: 39,
            &quot;source_commit_monotonic&quot;: 18844.9038075,
            &quot;c_first_rx_ms&quot;: 102.34409999975469,
            &quot;c_last_rx_ms&quot;: 734.2346000004909,
            &quot;c_commit_observed_ms&quot;: 1043.2556000014301,
            &quot;t_last_rx_ms&quot;: 1126.231000002008,
            &quot;destination_observed_ms&quot;: 1143.04009999978
          },
          {
            &quot;burst&quot;: 40,
            &quot;source_commit_monotonic&quot;: 18846.1557317,
            &quot;c_first_rx_ms&quot;: 168.3271000001696,
            &quot;c_last_rx_ms&quot;: 1097.24450000067,
            &quot;c_commit_observed_ms&quot;: 1374.7086000003037,
            &quot;t_last_rx_ms&quot;: 1415.4668000010133,
            &quot;destination_observed_ms&quot;: 1426.2677999977313
          }
        ],
        &quot;milestone_note&quot;: &quot;Offsets correlate one complete burst from the S database commit return. Database/destination observation uses 5ms polling and may follow wire callbacks; parallel channel stages overlap. Do not subtract aggregated observations as exact stage durations.&quot;,
        &quot;command_latency&quot;: {
          &quot;samples&quot;: 16,
          &quot;median_ms&quot;: 134.224,
          &quot;p95_ms&quot;: 451.265,
          &quot;p99_ms&quot;: 451.265,
          &quot;max_ms&quot;: 451.265
        },
        &quot;command_receipt_latency&quot;: {
          &quot;samples&quot;: 16,
          &quot;median_ms&quot;: 239.845,
          &quot;p95_ms&quot;: 630.567,
          &quot;p99_ms&quot;: 630.567,
          &quot;max_ms&quot;: 630.567
        },
        &quot;errors_before_injected_disconnect&quot;: 0,
        &quot;upstream_restart_recovery_ms&quot;: 447.374,
        &quot;workers&quot;: [
          {
            &quot;cycles&quot;: 1017,
            &quot;updated_yc&quot;: 2944,
            &quot;updated_yx&quot;: 2944,
            &quot;sent_yk&quot;: 2,
            &quot;sent_yt&quot;: 2,
            &quot;errors&quot;: 1,
            &quot;alarms&quot;: 0
          },
          {
            &quot;cycles&quot;: 988,
            &quot;updated_yc&quot;: 2880,
            &quot;updated_yx&quot;: 2880,
            &quot;sent_yk&quot;: 2,
            &quot;sent_yt&quot;: 2,
            &quot;errors&quot;: 0,
            &quot;alarms&quot;: 0
          },
          {
            &quot;cycles&quot;: 989,
            &quot;updated_yc&quot;: 2880,
            &quot;updated_yx&quot;: 2880,
            &quot;sent_yk&quot;: 2,
            &quot;sent_yt&quot;: 2,
            &quot;errors&quot;: 0,
            &quot;alarms&quot;: 0
          },
          {
            &quot;cycles&quot;: 993,
            &quot;updated_yc&quot;: 2880,
            &quot;updated_yx&quot;: 2880,
            &quot;sent_yk&quot;: 2,
            &quot;sent_yt&quot;: 2,
            &quot;errors&quot;: 0,
            &quot;alarms&quot;: 0
          }
        ],
        &quot;frames&quot;: {
          &quot;C-1&quot;: {
            &quot;I&quot;: 251,
            &quot;S&quot;: 27,
            &quot;U&quot;: 4
          },
          &quot;C-2&quot;: {
            &quot;I&quot;: 241,
            &quot;S&quot;: 27,
            &quot;U&quot;: 2
          },
          &quot;C-3&quot;: {
            &quot;I&quot;: 241,
            &quot;S&quot;: 27,
            &quot;U&quot;: 2
          },
          &quot;C-4&quot;: {
            &quot;I&quot;: 241,
            &quot;S&quot;: 27,
            &quot;U&quot;: 2
          },
          &quot;T-1&quot;: {
            &quot;I&quot;: 294,
            &quot;S&quot;: 29,
            &quot;U&quot;: 2
          },
          &quot;T-2&quot;: {
            &quot;I&quot;: 290,
            &quot;S&quot;: 28,
            &quot;U&quot;: 2
          },
          &quot;T-3&quot;: {
            &quot;I&quot;: 289,
            &quot;S&quot;: 28,
            &quot;U&quot;: 2
          },
          &quot;T-4&quot;: {
            &quot;I&quot;: 289,
            &quot;S&quot;: 28,
            &quot;U&quot;: 2
          },
          &quot;T-reconnect&quot;: {
            &quot;I&quot;: 8,
            &quot;S&quot;: 0,
            &quot;U&quot;: 2
          }
        },
        &quot;passed&quot;: true
      }
    ],
    &quot;snapshot_boundary&quot;: {
      &quot;wire_updates&quot;: 21,
      &quot;collected_samples&quot;: 1,
      &quot;final_value&quot;: true,
      &quot;wire_states&quot;: [
        1,
        0,
        1,
        0,
        1,
        0,
        1,
        0,
        1,
        0,
        1,
        0,
        1,
        0,
        1,
        0,
        1,
        0,
        1,
        0,
        1
      ],
      &quot;conclusion&quot;: &quot;collect_once returns latest point snapshot; intermediate transitions require a separate event/SOE pipeline&quot;
    },
    &quot;passed&quot;: true
  },
  &quot;iec104-before-2&quot;: {
    &quot;timestamp&quot;: &quot;2026-11-15T14:31:44.330650+08:00&quot;,
    &quot;python&quot;: &quot;3.11.15 | packaged by conda-forge | (main, Mar  5 2026, 16:36:00) [MSC v.1944 64 bit (AMD64)]&quot;,
    &quot;engine&quot;: &quot;python-stdlib&quot;,
    &quot;pipelines&quot;: [
      {
        &quot;channels&quot;: 1,
        &quot;yc_per_rtu&quot;: 64,
        &quot;yx_per_rtu&quot;: 64,
        &quot;c_poll_ms&quot;: 50,
        &quot;s_scan_ms&quot;: 50,
        &quot;s_tick_ms&quot;: 100,
        &quot;t_scan_ms&quot;: 50,
        &quot;t_tick_ms&quot;: 50,
        &quot;t_periodic_ms&quot;: 60000,
        &quot;writer_batch_ms&quot;: 100,
        &quot;k&quot;: 12,
        &quot;w&quot;: 8,
        &quot;topology&quot;: &quot;S service threads -&gt; C ChannelWorker threads -&gt; C writer process -&gt; SQLite -&gt; T runtime threads -&gt; downstream IEC104 clients&quot;,
        &quot;t_gi&quot;: {
          &quot;samples&quot;: 5,
          &quot;median_ms&quot;: 2.411,
          &quot;p95_ms&quot;: 2.735,
          &quot;p99_ms&quot;: 2.735,
          &quot;max_ms&quot;: 2.735
        },
        &quot;s_gi&quot;: {
          &quot;samples&quot;: 5,
          &quot;median_ms&quot;: 2.745,
          &quot;p95_ms&quot;: 4.193,
          &quot;p99_ms&quot;: 4.193,
          &quot;max_ms&quot;: 4.193
        },
        &quot;checks&quot;: [
          &quot;C startup GI commit&quot;,
          &quot;S/T GI ACTCON -&gt; exact object count -&gt; ACTTERM&quot;,
          &quot;CA/IOA mapping and RTU isolation&quot;,
          &quot;5 GI repeats per S/T channel&quot;,
          &quot;quality-only IV/BL/restoration with unchanged values&quot;,
          &quot;no spontaneous duplicates during 400ms quiet window&quot;,
          &quot;YK/YT direct and select-execute through shared DB; cancel causes no second execution&quot;,
          &quot;periodic report COT=1 on existing T connection&quot;,
          &quot;S stop/restart -&gt; C automatic reconnect + GI -&gt; T latest values&quot;,
          &quot;downstream reconnect + GI retrieves latest values/qualities&quot;
        ],
        &quot;c_commit_latency&quot;: {
          &quot;samples&quot;: 40,
          &quot;median_ms&quot;: 209.396,
          &quot;p95_ms&quot;: 673.484,
          &quot;p99_ms&quot;: 1342.445,
          &quot;max_ms&quot;: 1342.445
        },
        &quot;end_to_end_latency&quot;: {
          &quot;samples&quot;: 40,
          &quot;median_ms&quot;: 255.958,
          &quot;p95_ms&quot;: 706.511,
          &quot;p99_ms&quot;: 1375.786,
          &quot;max_ms&quot;: 1375.786
        },
        &quot;c_commit_samples_ms&quot;: [
          200.04359999802546,
          208.80290000059176,
          208.98680000027525,
          211.3100000024133,
          448.7033000004885,
          315.74130000080913,
          226.58790000059525,
          673.4840999997687,
          192.28469999870867,
          234.87919999752194,
          225.58420000132173,
          211.73819999967236,
          210.44520000214106,
          345.3506000005291,
          195.64829999944777,
          194.41010000082315,
          174.1507000006095,
          180.45189999975264,
          1342.4448000005214,
          211.29839999775868,
          318.93379999746685,
          231.05520000171964,
          208.6349999990489,
          189.89720000172383,
          566.2417000021378,
          191.09150000076625,
          435.4161000010208,
          982.6900000007299,
          196.93150000239257,
          178.25639999864507,
          180.28449999837903,
          171.94309999831603,
          206.07819999713684,
          191.49409999954514,
          180.92319999777828,
          167.3741999984486,
          209.80589999817312,
          204.64269999865792,
          210.0133999992977,
          333.12600000135717
        ],
        &quot;end_to_end_samples_ms&quot;: [
          234.55699999976787,
          247.46909999885247,
          243.69970000043395,
          254.82380000175908,
          516.8101999988721,
          382.19480000043404,
          249.17520000235527,
          706.5107999987958,
          263.22739999886835,
          253.2080999990285,
          260.48650000302587,
          246.3123000015912,
          288.08550000030664,
          396.0193999992043,
          250.85829999807174,
          259.37420000263955,
          240.10319999797503,
          196.93249999909312,
          1375.7857000018703,
          260.87229999757255,
          330.8610999993107,
          265.1809000017238,
          269.8397999993176,
          239.96180000176537,
          619.0454000025056,
          248.06590000298456,
          453.5758000019996,
          1056.9754000025569,
          257.0914999996603,
          243.2312999990245,
          246.56709999908344,
          211.9472999984282,
          260.3827999992063,
          258.89900000038324,
          198.11420000041835,
          200.53559999723802,
          248.45369999820832,
          242.62829999861424,
          243.54239999956917,
          400.80370000214316
        ],
        &quot;bursts&quot;: [
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          }
        ],
        &quot;workload_seconds&quot;: 13.75,
        &quot;burst_milestones&quot;: [
          {
            &quot;burst&quot;: 1,
            &quot;source_commit_monotonic&quot;: 18935.9852217,
            &quot;c_first_rx_ms&quot;: 29.83730000050855,
            &quot;c_last_rx_ms&quot;: 40.38550000041141,
            &quot;c_commit_observed_ms&quot;: 200.04359999802546,
            &quot;t_last_rx_ms&quot;: 231.952199999796,
            &quot;destination_observed_ms&quot;: 234.55699999976787
          },
          {
            &quot;burst&quot;: 2,
            &quot;source_commit_monotonic&quot;: 18936.2226844,
            &quot;c_first_rx_ms&quot;: 39.535600000817794,
            &quot;c_last_rx_ms&quot;: 45.484800000849646,
            &quot;c_commit_observed_ms&quot;: 208.80290000059176,
            &quot;t_last_rx_ms&quot;: 243.1003999990935,
            &quot;destination_observed_ms&quot;: 247.46909999885247
          },
          {
            &quot;burst&quot;: 3,
            &quot;source_commit_monotonic&quot;: 18936.4730673,
            &quot;c_first_rx_ms&quot;: 37.75069999755942,
            &quot;c_last_rx_ms&quot;: 51.01160000049276,
            &quot;c_commit_observed_ms&quot;: 208.98680000027525,
            &quot;t_last_rx_ms&quot;: 241.70849999791244,
            &quot;destination_observed_ms&quot;: 243.69970000043395
          },
          {
            &quot;burst&quot;: 4,
            &quot;source_commit_monotonic&quot;: 18936.7192209,
            &quot;c_first_rx_ms&quot;: 42.397400000481866,
            &quot;c_last_rx_ms&quot;: 54.697900002793176,
            &quot;c_commit_observed_ms&quot;: 211.3100000024133,
            &quot;t_last_rx_ms&quot;: 249.53459999960614,
            &quot;destination_observed_ms&quot;: 254.82380000175908
          },
          {
            &quot;burst&quot;: 5,
            &quot;source_commit_monotonic&quot;: 18936.9770729,
            &quot;c_first_rx_ms&quot;: 34.0617999972892,
            &quot;c_last_rx_ms&quot;: 283.0806999991182,
            &quot;c_commit_observed_ms&quot;: 448.7033000004885,
            &quot;t_last_rx_ms&quot;: 513.5215999980574,
            &quot;destination_observed_ms&quot;: 516.8101999988721
          },
          {
            &quot;burst&quot;: 6,
            &quot;source_commit_monotonic&quot;: 18937.4967882,
            &quot;c_first_rx_ms&quot;: 7.464900001650676,
            &quot;c_last_rx_ms&quot;: 182.28730000191717,
            &quot;c_commit_observed_ms&quot;: 315.74130000080913,
            &quot;t_last_rx_ms&quot;: 380.32900000325753,
            &quot;destination_observed_ms&quot;: 382.19480000043404
          },
          {
            &quot;burst&quot;: 7,
            &quot;source_commit_monotonic&quot;: 18937.8814259,
            &quot;c_first_rx_ms&quot;: 56.75440000050003,
            &quot;c_last_rx_ms&quot;: 67.9444000015792,
            &quot;c_commit_observed_ms&quot;: 226.58790000059525,
            &quot;t_last_rx_ms&quot;: 245.7103000015195,
            &quot;destination_observed_ms&quot;: 249.17520000235527
          },
          {
            &quot;burst&quot;: 8,
            &quot;source_commit_monotonic&quot;: 18938.133268,
            &quot;c_first_rx_ms&quot;: 53.80030000014813,
            &quot;c_last_rx_ms&quot;: 501.3891999988118,
            &quot;c_commit_observed_ms&quot;: 673.4840999997687,
            &quot;t_last_rx_ms&quot;: 702.4844999978086,
            &quot;destination_observed_ms&quot;: 706.5107999987958
          },
          {
            &quot;burst&quot;: 9,
            &quot;source_commit_monotonic&quot;: 18938.8424454,
            &quot;c_first_rx_ms&quot;: 23.02389999749721,
            &quot;c_last_rx_ms&quot;: 33.88079999785987,
            &quot;c_commit_observed_ms&quot;: 192.28469999870867,
            &quot;t_last_rx_ms&quot;: 258.11849999809056,
            &quot;destination_observed_ms&quot;: 263.22739999886835
          },
          {
            &quot;burst&quot;: 10,
            &quot;source_commit_monotonic&quot;: 18939.110831,
            &quot;c_first_rx_ms&quot;: 65.385799996875,
            &quot;c_last_rx_ms&quot;: 101.37689999828581,
            &quot;c_commit_observed_ms&quot;: 234.87919999752194,
            &quot;t_last_rx_ms&quot;: 252.48869999995804,
            &quot;destination_observed_ms&quot;: 253.2080999990285
          },
          {
            &quot;burst&quot;: 11,
            &quot;source_commit_monotonic&quot;: 18939.3675079,
            &quot;c_first_rx_ms&quot;: 55.794100000639446,
            &quot;c_last_rx_ms&quot;: 62.692600000445964,
            &quot;c_commit_observed_ms&quot;: 225.58420000132173,
            &quot;t_last_rx_ms&quot;: 258.319800002937,
            &quot;destination_observed_ms&quot;: 260.48650000302587
          },
          {
            &quot;burst&quot;: 12,
            &quot;source_commit_monotonic&quot;: 18939.630479,
            &quot;c_first_rx_ms&quot;: 39.64049999922281,
            &quot;c_last_rx_ms&quot;: 51.6511999994691,
            &quot;c_commit_observed_ms&quot;: 211.73819999967236,
            &quot;t_last_rx_ms&quot;: 243.27640000046813,
            &quot;destination_observed_ms&quot;: 246.3123000015912
          },
          {
            &quot;burst&quot;: 13,
            &quot;source_commit_monotonic&quot;: 18939.8792645,
            &quot;c_first_rx_ms&quot;: 39.6552000020165,
            &quot;c_last_rx_ms&quot;: 118.41719999938505,
            &quot;c_commit_observed_ms&quot;: 210.44520000214106,
            &quot;t_last_rx_ms&quot;: 287.77009999976144,
            &quot;destination_observed_ms&quot;: 288.08550000030664
          },
          {
            &quot;burst&quot;: 14,
            &quot;source_commit_monotonic&quot;: 18940.1724684,
            &quot;c_first_rx_ms&quot;: 54.01659999915864,
            &quot;c_last_rx_ms&quot;: 228.77929999958724,
            &quot;c_commit_observed_ms&quot;: 345.3506000005291,
            &quot;t_last_rx_ms&quot;: 392.05519999813987,
            &quot;destination_observed_ms&quot;: 396.0193999992043
          },
          {
            &quot;burst&quot;: 15,
            &quot;source_commit_monotonic&quot;: 18940.5709361,
            &quot;c_first_rx_ms&quot;: 26.411799997731578,
            &quot;c_last_rx_ms&quot;: 32.226499999524094,
            &quot;c_commit_observed_ms&quot;: 195.64829999944777,
            &quot;t_last_rx_ms&quot;: 246.23169999904349,
            &quot;destination_observed_ms&quot;: 250.85829999807174
          },
          {
            &quot;burst&quot;: 16,
            &quot;source_commit_monotonic&quot;: 18940.8246643,
            &quot;c_first_rx_ms&quot;: 20.893400000204565,
            &quot;c_last_rx_ms&quot;: 27.37120000165305,
            &quot;c_commit_observed_ms&quot;: 194.41010000082315,
            &quot;t_last_rx_ms&quot;: 254.84320000032312,
            &quot;destination_observed_ms&quot;: 259.37420000263955
          },
          {
            &quot;burst&quot;: 17,
            &quot;source_commit_monotonic&quot;: 18941.0865596,
            &quot;c_first_rx_ms&quot;: 7.005399998888606,
            &quot;c_last_rx_ms&quot;: 13.831399999617133,
            &quot;c_commit_observed_ms&quot;: 174.1507000006095,
            &quot;t_last_rx_ms&quot;: 236.96249999920838,
            &quot;destination_observed_ms&quot;: 240.10319999797503
          },
          {
            &quot;burst&quot;: 18,
            &quot;source_commit_monotonic&quot;: 18941.3305383,
            &quot;c_first_rx_ms&quot;: 8.910299999115523,
            &quot;c_last_rx_ms&quot;: 22.79379999890807,
            &quot;c_commit_observed_ms&quot;: 180.45189999975264,
            &quot;t_last_rx_ms&quot;: 195.80230000065058,
            &quot;destination_observed_ms&quot;: 196.93249999909312
          },
          {
            &quot;burst&quot;: 19,
            &quot;source_commit_monotonic&quot;: 18941.5301142,
            &quot;c_first_rx_ms&quot;: 54.35580000266782,
            &quot;c_last_rx_ms&quot;: 1186.2381000028108,
            &quot;c_commit_observed_ms&quot;: 1342.4448000005214,
            &quot;t_last_rx_ms&quot;: 1370.7224999998289,
            &quot;destination_observed_ms&quot;: 1375.7857000018703
          },
          {
            &quot;burst&quot;: 20,
            &quot;source_commit_monotonic&quot;: 18942.9086428,
            &quot;c_first_rx_ms&quot;: 40.37469999821042,
            &quot;c_last_rx_ms&quot;: 48.686199999792734,
            &quot;c_commit_observed_ms&quot;: 211.29839999775868,
            &quot;t_last_rx_ms&quot;: 256.69919999927515,
            &quot;destination_observed_ms&quot;: 260.87229999757255
          },
          {
            &quot;burst&quot;: 21,
            &quot;source_commit_monotonic&quot;: 18943.1731203,
            &quot;c_first_rx_ms&quot;: 23.136699997849064,
            &quot;c_last_rx_ms&quot;: 192.30079999761074,
            &quot;c_commit_observed_ms&quot;: 318.93379999746685,
            &quot;t_last_rx_ms&quot;: 330.5713999980071,
            &quot;destination_observed_ms&quot;: 330.8610999993107
          },
          {
            &quot;burst&quot;: 22,
            &quot;source_commit_monotonic&quot;: 18943.5078779,
            &quot;c_first_rx_ms&quot;: 58.73330000031274,
            &quot;c_last_rx_ms&quot;: 66.58199999947101,
            &quot;c_commit_observed_ms&quot;: 231.05520000171964,
            &quot;t_last_rx_ms&quot;: 263.69870000053197,
            &quot;destination_observed_ms&quot;: 265.1809000017238
          },
          {
            &quot;burst&quot;: 23,
            &quot;source_commit_monotonic&quot;: 18943.776124,
            &quot;c_first_rx_ms&quot;: 38.93139999854611,
            &quot;c_last_rx_ms&quot;: 48.21119999905932,
            &quot;c_commit_observed_ms&quot;: 208.6349999990489,
            &quot;t_last_rx_ms&quot;: 265.10979999875417,
            &quot;destination_observed_ms&quot;: 269.8397999993176
          },
          {
            &quot;burst&quot;: 24,
            &quot;source_commit_monotonic&quot;: 18944.0484707,
            &quot;c_first_rx_ms&quot;: 15.789199998835102,
            &quot;c_last_rx_ms&quot;: 25.880299999698764,
            &quot;c_commit_observed_ms&quot;: 189.89720000172383,
            &quot;t_last_rx_ms&quot;: 235.3454000003694,
            &quot;destination_observed_ms&quot;: 239.96180000176537
          },
          {
            &quot;burst&quot;: 25,
            &quot;source_commit_monotonic&quot;: 18944.2914454,
            &quot;c_first_rx_ms&quot;: 21.9033000030322,
            &quot;c_last_rx_ms&quot;: 444.04840000061085,
            &quot;c_commit_observed_ms&quot;: 566.2417000021378,
            &quot;t_last_rx_ms&quot;: 615.9615000033227,
            &quot;destination_observed_ms&quot;: 619.0454000025056
          },
          {
            &quot;burst&quot;: 26,
            &quot;source_commit_monotonic&quot;: 18944.9131139,
            &quot;c_first_rx_ms&quot;: 23.18820000073174,
            &quot;c_last_rx_ms&quot;: 32.896200002141995,
            &quot;c_commit_observed_ms&quot;: 191.09150000076625,
            &quot;t_last_rx_ms&quot;: 242.91720000110217,
            &quot;destination_observed_ms&quot;: 248.06590000298456
          },
          {
            &quot;burst&quot;: 27,
            &quot;source_commit_monotonic&quot;: 18945.1636548,
            &quot;c_first_rx_ms&quot;: 20.87970000138739,
            &quot;c_last_rx_ms&quot;: 284.8124000011012,
            &quot;c_commit_observed_ms&quot;: 435.4161000010208,
            &quot;t_last_rx_ms&quot;: 452.48560000254656,
            &quot;destination_observed_ms&quot;: 453.5758000019996
          },
          {
            &quot;burst&quot;: 28,
            &quot;source_commit_monotonic&quot;: 18945.6197338,
            &quot;c_first_rx_ms&quot;: 60.10530000276049,
            &quot;c_last_rx_ms&quot;: 840.5997000008938,
            &quot;c_commit_observed_ms&quot;: 982.6900000007299,
            &quot;t_last_rx_ms&quot;: 1052.51550000321,
            &quot;destination_observed_ms&quot;: 1056.9754000025569
          },
          {
            &quot;burst&quot;: 29,
            &quot;source_commit_monotonic&quot;: 18946.6826902,
            &quot;c_first_rx_ms&quot;: 50.55799999900046,
            &quot;c_last_rx_ms&quot;: 121.50490000203717,
            &quot;c_commit_observed_ms&quot;: 196.93150000239257,
            &quot;t_last_rx_ms&quot;: 252.16940000245813,
            &quot;destination_observed_ms&quot;: 257.0914999996603
          },
          {
            &quot;burst&quot;: 30,
            &quot;source_commit_monotonic&quot;: 18946.9449653,
            &quot;c_first_rx_ms&quot;: 28.132299998105736,
            &quot;c_last_rx_ms&quot;: 37.76409999773023,
            &quot;c_commit_observed_ms&quot;: 178.25639999864507,
            &quot;t_last_rx_ms&quot;: 241.5700999990804,
            &quot;destination_observed_ms&quot;: 243.2312999990245
          },
          {
            &quot;burst&quot;: 31,
            &quot;source_commit_monotonic&quot;: 18947.1915921,
            &quot;c_first_rx_ms&quot;: 24.32580000095186,
            &quot;c_last_rx_ms&quot;: 30.918000000383472,
            &quot;c_commit_observed_ms&quot;: 180.28449999837903,
            &quot;t_last_rx_ms&quot;: 241.25120000098832,
            &quot;destination_observed_ms&quot;: 246.56709999908344
          },
          {
            &quot;burst&quot;: 32,
            &quot;source_commit_monotonic&quot;: 18947.4417189,
            &quot;c_first_rx_ms&quot;: 22.611000000324566,
            &quot;c_last_rx_ms&quot;: 35.53439999814145,
            &quot;c_commit_observed_ms&quot;: 171.94309999831603,
            &quot;t_last_rx_ms&quot;: 207.38359999813838,
            &quot;destination_observed_ms&quot;: 211.9472999984282
          },
          {
            &quot;burst&quot;: 33,
            &quot;source_commit_monotonic&quot;: 18947.6578015,
            &quot;c_first_rx_ms&quot;: 53.157099999225466,
            &quot;c_last_rx_ms&quot;: 60.25699999736389,
            &quot;c_commit_observed_ms&quot;: 206.07819999713684,
            &quot;t_last_rx_ms&quot;: 255.81869999950868,
            &quot;destination_observed_ms&quot;: 260.3827999992063
          },
          {
            &quot;burst&quot;: 34,
            &quot;source_commit_monotonic&quot;: 18947.9206796,
            &quot;c_first_rx_ms&quot;: 40.556399999331916,
            &quot;c_last_rx_ms&quot;: 47.52609999923152,
            &quot;c_commit_observed_ms&quot;: 191.49409999954514,
            &quot;t_last_rx_ms&quot;: 257.0549000010942,
            &quot;destination_observed_ms&quot;: 258.89900000038324
          },
          {
            &quot;burst&quot;: 35,
            &quot;source_commit_monotonic&quot;: 18948.1821782,
            &quot;c_first_rx_ms&quot;: 22.918999999092193,
            &quot;c_last_rx_ms&quot;: 30.019099998753518,
            &quot;c_commit_observed_ms&quot;: 180.92319999777828,
            &quot;t_last_rx_ms&quot;: 197.13409999894793,
            &quot;destination_observed_ms&quot;: 198.11420000041835
          },
          {
            &quot;burst&quot;: 36,
            &quot;source_commit_monotonic&quot;: 18948.3833377,
            &quot;c_first_rx_ms&quot;: 9.937299997545779,
            &quot;c_last_rx_ms&quot;: 16.763999999966472,
            &quot;c_commit_observed_ms&quot;: 167.3741999984486,
            &quot;t_last_rx_ms&quot;: 196.73259999763104,
            &quot;destination_observed_ms&quot;: 200.53559999723802
          },
          {
            &quot;burst&quot;: 37,
            &quot;source_commit_monotonic&quot;: 18948.5866566,
            &quot;c_first_rx_ms&quot;: 55.823300001065945,
            &quot;c_last_rx_ms&quot;: 66.83169999814709,
            &quot;c_commit_observed_ms&quot;: 209.80589999817312,
            &quot;t_last_rx_ms&quot;: 243.69669999941834,
            &quot;destination_observed_ms&quot;: 248.45369999820832
          },
          {
            &quot;burst&quot;: 38,
            &quot;source_commit_monotonic&quot;: 18948.8380451,
            &quot;c_first_rx_ms&quot;: 49.88909999883617,
            &quot;c_last_rx_ms&quot;: 57.106199998088414,
            &quot;c_commit_observed_ms&quot;: 204.64269999865792,
            &quot;t_last_rx_ms&quot;: 240.44149999826914,
            &quot;destination_observed_ms&quot;: 242.62829999861424
          },
          {
            &quot;burst&quot;: 39,
            &quot;source_commit_monotonic&quot;: 18949.083122,
            &quot;c_first_rx_ms&quot;: 56.370300000708085,
            &quot;c_last_rx_ms&quot;: 62.98420000166516,
            &quot;c_commit_observed_ms&quot;: 210.0133999992977,
            &quot;t_last_rx_ms&quot;: 242.28429999857326,
            &quot;destination_observed_ms&quot;: 243.54239999956917
          },
          {
            &quot;burst&quot;: 40,
            &quot;source_commit_monotonic&quot;: 18949.3294674,
            &quot;c_first_rx_ms&quot;: 57.16030000257888,
            &quot;c_last_rx_ms&quot;: 199.86730000164243,
            &quot;c_commit_observed_ms&quot;: 333.12600000135717,
            &quot;t_last_rx_ms&quot;: 397.67159999973956,
            &quot;destination_observed_ms&quot;: 400.80370000214316
          }
        ],
        &quot;milestone_note&quot;: &quot;Offsets correlate one complete burst from the S database commit return. Database/destination observation uses 5ms polling and may follow wire callbacks; parallel channel stages overlap. Do not subtract aggregated observations as exact stage durations.&quot;,
        &quot;command_latency&quot;: {
          &quot;samples&quot;: 4,
          &quot;median_ms&quot;: 75.168,
          &quot;p95_ms&quot;: 183.883,
          &quot;p99_ms&quot;: 183.883,
          &quot;max_ms&quot;: 183.883
        },
        &quot;command_receipt_latency&quot;: {
          &quot;samples&quot;: 4,
          &quot;median_ms&quot;: 188.482,
          &quot;p95_ms&quot;: 297.418,
          &quot;p99_ms&quot;: 297.418,
          &quot;max_ms&quot;: 297.418
        },
        &quot;errors_before_injected_disconnect&quot;: 0,
        &quot;upstream_restart_recovery_ms&quot;: 229.132,
        &quot;workers&quot;: [
          {
            &quot;cycles&quot;: 258,
            &quot;updated_yc&quot;: 2880,
            &quot;updated_yx&quot;: 2880,
            &quot;sent_yk&quot;: 2,
            &quot;sent_yt&quot;: 2,
            &quot;errors&quot;: 1,
            &quot;alarms&quot;: 0
          }
        ],
        &quot;frames&quot;: {
          &quot;C-1&quot;: {
            &quot;I&quot;: 251,
            &quot;S&quot;: 27,
            &quot;U&quot;: 4
          },
          &quot;T-1&quot;: {
            &quot;I&quot;: 289,
            &quot;S&quot;: 28,
            &quot;U&quot;: 2
          },
          &quot;T-reconnect&quot;: {
            &quot;I&quot;: 8,
            &quot;S&quot;: 0,
            &quot;U&quot;: 2
          }
        },
        &quot;passed&quot;: true
      },
      {
        &quot;channels&quot;: 4,
        &quot;yc_per_rtu&quot;: 64,
        &quot;yx_per_rtu&quot;: 64,
        &quot;c_poll_ms&quot;: 50,
        &quot;s_scan_ms&quot;: 50,
        &quot;s_tick_ms&quot;: 100,
        &quot;t_scan_ms&quot;: 50,
        &quot;t_tick_ms&quot;: 50,
        &quot;t_periodic_ms&quot;: 60000,
        &quot;writer_batch_ms&quot;: 100,
        &quot;k&quot;: 12,
        &quot;w&quot;: 8,
        &quot;topology&quot;: &quot;S service threads -&gt; C ChannelWorker threads -&gt; C writer process -&gt; SQLite -&gt; T runtime threads -&gt; downstream IEC104 clients&quot;,
        &quot;t_gi&quot;: {
          &quot;samples&quot;: 20,
          &quot;median_ms&quot;: 3.096,
          &quot;p95_ms&quot;: 4.134,
          &quot;p99_ms&quot;: 4.194,
          &quot;max_ms&quot;: 4.194
        },
        &quot;s_gi&quot;: {
          &quot;samples&quot;: 20,
          &quot;median_ms&quot;: 3.533,
          &quot;p95_ms&quot;: 5.143,
          &quot;p99_ms&quot;: 6.689,
          &quot;max_ms&quot;: 6.689
        },
        &quot;checks&quot;: [
          &quot;C startup GI commit&quot;,
          &quot;S/T GI ACTCON -&gt; exact object count -&gt; ACTTERM&quot;,
          &quot;CA/IOA mapping and RTU isolation&quot;,
          &quot;5 GI repeats per S/T channel&quot;,
          &quot;quality-only IV/BL/restoration with unchanged values&quot;,
          &quot;no spontaneous duplicates during 400ms quiet window&quot;,
          &quot;YK/YT direct and select-execute through shared DB; cancel causes no second execution&quot;,
          &quot;periodic report COT=1 on existing T connection&quot;,
          &quot;S stop/restart -&gt; C automatic reconnect + GI -&gt; T latest values&quot;,
          &quot;downstream reconnect + GI retrieves latest values/qualities&quot;
        ],
        &quot;c_commit_latency&quot;: {
          &quot;samples&quot;: 40,
          &quot;median_ms&quot;: 132.103,
          &quot;p95_ms&quot;: 293.107,
          &quot;p99_ms&quot;: 1217.089,
          &quot;max_ms&quot;: 1217.089
        },
        &quot;end_to_end_latency&quot;: {
          &quot;samples&quot;: 40,
          &quot;median_ms&quot;: 202.788,
          &quot;p95_ms&quot;: 325.203,
          &quot;p99_ms&quot;: 1285.262,
          &quot;max_ms&quot;: 1285.262
        },
        &quot;c_commit_samples_ms&quot;: [
          174.76390000229003,
          247.05230000108713,
          140.79990000027465,
          122.59459999768296,
          238.66699999780394,
          140.7147999998415,
          167.2110999970755,
          114.65470000257483,
          112.26110000279732,
          113.25829999987036,
          136.88420000107726,
          127.78059999982361,
          112.33729999730713,
          111.77569999927073,
          124.80560000039986,
          104.14379999929224,
          114.71680000249762,
          139.23350000186474,
          120.56529999972554,
          106.3882000016747,
          175.41110000092885,
          242.7181000020937,
          240.07290000008652,
          127.63619999896036,
          111.15269999936572,
          242.5035000014759,
          119.10720000014408,
          253.41610000032233,
          124.02579999979935,
          139.97240000026068,
          254.7840000006545,
          1217.088800000056,
          866.9265999997151,
          293.1074999978591,
          128.71160000213422,
          113.65870000008726,
          121.57469999874593,
          126.30899999930989,
          135.49520000015036,
          143.6297000000195
        ],
        &quot;end_to_end_samples_ms&quot;: [
          290.7608000023174,
          311.59390000175335,
          221.07659999892348,
          189.52290000015637,
          273.5752999979013,
          205.80340000014985,
          228.76460000043153,
          174.77470000085304,
          172.93609999978798,
          194.5735000008426,
          182.3556000017561,
          202.61659999960102,
          177.36199999853852,
          158.35839999999735,
          194.71709999925224,
          163.58390000095824,
          197.0054000012169,
          207.8043000001344,
          189.7568999993382,
          177.04390000290005,
          226.35319999972126,
          243.58720000236644,
          260.54819999990286,
          191.43780000013066,
          160.1555000015651,
          275.5120000001625,
          212.974199999735,
          279.003499999817,
          171.39809999935096,
          202.95890000124928,
          306.9352999991679,
          1285.261900000478,
          902.3153000016464,
          325.2033999997366,
          215.5430000020715,
          161.37670000171056,
          197.25470000048517,
          194.4843999990553,
          223.91920000154641,
          195.02879999708966
        ],
        &quot;bursts&quot;: [
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          }
        ],
        &quot;workload_seconds&quot;: 10.895,
        &quot;burst_milestones&quot;: [
          {
            &quot;burst&quot;: 1,
            &quot;source_commit_monotonic&quot;: 18955.009334,
            &quot;c_first_rx_ms&quot;: 34.15140000288375,
            &quot;c_last_rx_ms&quot;: 132.12660000135656,
            &quot;c_commit_observed_ms&quot;: 174.76390000229003,
            &quot;t_last_rx_ms&quot;: 286.39100000145845,
            &quot;destination_observed_ms&quot;: 290.7608000023174
          },
          {
            &quot;burst&quot;: 2,
            &quot;source_commit_monotonic&quot;: 18955.3242358,
            &quot;c_first_rx_ms&quot;: 8.188600000721635,
            &quot;c_last_rx_ms&quot;: 95.75810000023921,
            &quot;c_commit_observed_ms&quot;: 247.05230000108713,
            &quot;t_last_rx_ms&quot;: 310.6465000018943,
            &quot;destination_observed_ms&quot;: 311.59390000175335
          },
          {
            &quot;burst&quot;: 3,
            &quot;source_commit_monotonic&quot;: 18955.6533843,
            &quot;c_first_rx_ms&quot;: 33.11559999929159,
            &quot;c_last_rx_ms&quot;: 92.75870000055875,
            &quot;c_commit_observed_ms&quot;: 140.79990000027465,
            &quot;t_last_rx_ms&quot;: 216.37019999980112,
            &quot;destination_observed_ms&quot;: 221.07659999892348
          },
          {
            &quot;burst&quot;: 4,
            &quot;source_commit_monotonic&quot;: 18955.8859606,
            &quot;c_first_rx_ms&quot;: 15.393800000310875,
            &quot;c_last_rx_ms&quot;: 75.98309999957564,
            &quot;c_commit_observed_ms&quot;: 122.59459999768296,
            &quot;t_last_rx_ms&quot;: 185.3077999985544,
            &quot;destination_observed_ms&quot;: 189.52290000015637
          },
          {
            &quot;burst&quot;: 5,
            &quot;source_commit_monotonic&quot;: 18956.0863021,
            &quot;c_first_rx_ms&quot;: 10.86829999985639,
            &quot;c_last_rx_ms&quot;: 66.92699999985052,
            &quot;c_commit_observed_ms&quot;: 238.66699999780394,
            &quot;t_last_rx_ms&quot;: 270.23470000131056,
            &quot;destination_observed_ms&quot;: 273.5752999979013
          },
          {
            &quot;burst&quot;: 6,
            &quot;source_commit_monotonic&quot;: 18956.394695,
            &quot;c_first_rx_ms&quot;: 11.344599999574712,
            &quot;c_last_rx_ms&quot;: 90.35510000103386,
            &quot;c_commit_observed_ms&quot;: 140.7147999998415,
            &quot;t_last_rx_ms&quot;: 203.84520000152406,
            &quot;destination_observed_ms&quot;: 205.80340000014985
          },
          {
            &quot;burst&quot;: 7,
            &quot;source_commit_monotonic&quot;: 18956.6153965,
            &quot;c_first_rx_ms&quot;: 43.88439999820548,
            &quot;c_last_rx_ms&quot;: 117.71669999870937,
            &quot;c_commit_observed_ms&quot;: 167.2110999970755,
            &quot;t_last_rx_ms&quot;: 226.2775999988662,
            &quot;destination_observed_ms&quot;: 228.76460000043153
          },
          {
            &quot;burst&quot;: 8,
            &quot;source_commit_monotonic&quot;: 18956.854599,
            &quot;c_first_rx_ms&quot;: 23.33550000184914,
            &quot;c_last_rx_ms&quot;: 69.54780000160099,
            &quot;c_commit_observed_ms&quot;: 114.65470000257483,
            &quot;t_last_rx_ms&quot;: 173.37940000288654,
            &quot;destination_observed_ms&quot;: 174.77470000085304
          },
          {
            &quot;burst&quot;: 9,
            &quot;source_commit_monotonic&quot;: 18957.0438295,
            &quot;c_first_rx_ms&quot;: 15.793200000189245,
            &quot;c_last_rx_ms&quot;: 75.19850000244332,
            &quot;c_commit_observed_ms&quot;: 112.26110000279732,
            &quot;t_last_rx_ms&quot;: 169.66479999973672,
            &quot;destination_observed_ms&quot;: 172.93609999978798
          },
          {
            &quot;burst&quot;: 10,
            &quot;source_commit_monotonic&quot;: 18957.2289132,
            &quot;c_first_rx_ms&quot;: 16.94859999770415,
            &quot;c_last_rx_ms&quot;: 75.16580000083195,
            &quot;c_commit_observed_ms&quot;: 113.25829999987036,
            &quot;t_last_rx_ms&quot;: 191.24680000095395,
            &quot;destination_observed_ms&quot;: 194.5735000008426
          },
          {
            &quot;burst&quot;: 11,
            &quot;source_commit_monotonic&quot;: 18957.4360565,
            &quot;c_first_rx_ms&quot;: 9.45770000180346,
            &quot;c_last_rx_ms&quot;: 73.10940000024857,
            &quot;c_commit_observed_ms&quot;: 136.88420000107726,
            &quot;t_last_rx_ms&quot;: 178.25079999965965,
            &quot;destination_observed_ms&quot;: 182.3556000017561
          },
          {
            &quot;burst&quot;: 12,
            &quot;source_commit_monotonic&quot;: 18957.6326936,
            &quot;c_first_rx_ms&quot;: 15.306999997847015,
            &quot;c_last_rx_ms&quot;: 78.37409999774536,
            &quot;c_commit_observed_ms&quot;: 127.78059999982361,
            &quot;t_last_rx_ms&quot;: 196.86879999790108,
            &quot;destination_observed_ms&quot;: 202.61659999960102
          },
          {
            &quot;burst&quot;: 13,
            &quot;source_commit_monotonic&quot;: 18957.8479001,
            &quot;c_first_rx_ms&quot;: 14.376899998751469,
            &quot;c_last_rx_ms&quot;: 65.9574999990582,
            &quot;c_commit_observed_ms&quot;: 112.33729999730713,
            &quot;t_last_rx_ms&quot;: 172.3984999989625,
            &quot;destination_observed_ms&quot;: 177.36199999853852
          },
          {
            &quot;burst&quot;: 14,
            &quot;source_commit_monotonic&quot;: 18958.0356502,
            &quot;c_first_rx_ms&quot;: 11.408599999413127,
            &quot;c_last_rx_ms&quot;: 66.5171000000555,
            &quot;c_commit_observed_ms&quot;: 111.77569999927073,
            &quot;t_last_rx_ms&quot;: 155.98120000140625,
            &quot;destination_observed_ms&quot;: 158.35839999999735
          },
          {
            &quot;burst&quot;: 15,
            &quot;source_commit_monotonic&quot;: 18958.2071539,
            &quot;c_first_rx_ms&quot;: 11.41990000178339,
            &quot;c_last_rx_ms&quot;: 65.76789999962784,
            &quot;c_commit_observed_ms&quot;: 124.80560000039986,
            &quot;t_last_rx_ms&quot;: 193.5806000001321,
            &quot;destination_observed_ms&quot;: 194.71709999925224
          },
          {
            &quot;burst&quot;: 16,
            &quot;source_commit_monotonic&quot;: 18958.4169364,
            &quot;c_first_rx_ms&quot;: 7.298699998500524,
            &quot;c_last_rx_ms&quot;: 68.09389999762061,
            &quot;c_commit_observed_ms&quot;: 104.14379999929224,
            &quot;t_last_rx_ms&quot;: 162.65959999873303,
            &quot;destination_observed_ms&quot;: 163.58390000095824
          },
          {
            &quot;burst&quot;: 17,
            &quot;source_commit_monotonic&quot;: 18958.5927021,
            &quot;c_first_rx_ms&quot;: 16.589800001383992,
            &quot;c_last_rx_ms&quot;: 79.96180000191089,
            &quot;c_commit_observed_ms&quot;: 114.71680000249762,
            &quot;t_last_rx_ms&quot;: 191.46050000199466,
            &quot;destination_observed_ms&quot;: 197.0054000012169
          },
          {
            &quot;burst&quot;: 18,
            &quot;source_commit_monotonic&quot;: 18958.8001456,
            &quot;c_first_rx_ms&quot;: 10.699000002205139,
            &quot;c_last_rx_ms&quot;: 70.79720000183443,
            &quot;c_commit_observed_ms&quot;: 139.23350000186474,
            &quot;t_last_rx_ms&quot;: 200.59519999995246,
            &quot;destination_observed_ms&quot;: 207.8043000001344
          },
          {
            &quot;burst&quot;: 19,
            &quot;source_commit_monotonic&quot;: 18959.0195389,
            &quot;c_first_rx_ms&quot;: 6.976000000577187,
            &quot;c_last_rx_ms&quot;: 64.59869999889634,
            &quot;c_commit_observed_ms&quot;: 120.56529999972554,
            &quot;t_last_rx_ms&quot;: 184.76240000018151,
            &quot;destination_observed_ms&quot;: 189.7568999993382
          },
          {
            &quot;burst&quot;: 20,
            &quot;source_commit_monotonic&quot;: 18959.220702,
            &quot;c_first_rx_ms&quot;: 7.706200001848629,
            &quot;c_last_rx_ms&quot;: 63.580100002582185,
            &quot;c_commit_observed_ms&quot;: 106.3882000016747,
            &quot;t_last_rx_ms&quot;: 171.30449999967823,
            &quot;destination_observed_ms&quot;: 177.04390000290005
          },
          {
            &quot;burst&quot;: 21,
            &quot;source_commit_monotonic&quot;: 18959.4087602,
            &quot;c_first_rx_ms&quot;: 7.307899999432266,
            &quot;c_last_rx_ms&quot;: 58.22020000050543,
            &quot;c_commit_observed_ms&quot;: 175.41110000092885,
            &quot;t_last_rx_ms&quot;: 223.16779999891878,
            &quot;destination_observed_ms&quot;: 226.35319999972126
          },
          {
            &quot;burst&quot;: 22,
            &quot;source_commit_monotonic&quot;: 18959.649542,
            &quot;c_first_rx_ms&quot;: 12.409999999363208,
            &quot;c_last_rx_ms&quot;: 76.6356000021915,
            &quot;c_commit_observed_ms&quot;: 242.7181000020937,
            &quot;t_last_rx_ms&quot;: 242.1107000009215,
            &quot;destination_observed_ms&quot;: 243.58720000236644
          },
          {
            &quot;burst&quot;: 23,
            &quot;source_commit_monotonic&quot;: 18959.9030716,
            &quot;c_first_rx_ms&quot;: 5.918499999097548,
            &quot;c_last_rx_ms&quot;: 60.921599997527665,
            &quot;c_commit_observed_ms&quot;: 240.07290000008652,
            &quot;t_last_rx_ms&quot;: 254.70189999759896,
            &quot;destination_observed_ms&quot;: 260.54819999990286
          },
          {
            &quot;burst&quot;: 24,
            &quot;source_commit_monotonic&quot;: 18960.1757967,
            &quot;c_first_rx_ms&quot;: 16.74309999725665,
            &quot;c_last_rx_ms&quot;: 69.10859999698005,
            &quot;c_commit_observed_ms&quot;: 127.63619999896036,
            &quot;t_last_rx_ms&quot;: 188.54060000012396,
            &quot;destination_observed_ms&quot;: 191.43780000013066
          },
          {
            &quot;burst&quot;: 25,
            &quot;source_commit_monotonic&quot;: 18960.3789746,
            &quot;c_first_rx_ms&quot;: 14.413400000194088,
            &quot;c_last_rx_ms&quot;: 66.99429999935091,
            &quot;c_commit_observed_ms&quot;: 111.15269999936572,
            &quot;t_last_rx_ms&quot;: 155.27909999946132,
            &quot;destination_observed_ms&quot;: 160.1555000015651
          },
          {
            &quot;burst&quot;: 26,
            &quot;source_commit_monotonic&quot;: 18960.550373,
            &quot;c_first_rx_ms&quot;: 10.934200003248407,
            &quot;c_last_rx_ms&quot;: 66.60650000048918,
            &quot;c_commit_observed_ms&quot;: 242.5035000014759,
            &quot;t_last_rx_ms&quot;: 274.41320000070846,
            &quot;destination_observed_ms&quot;: 275.5120000001625
          },
          {
            &quot;burst&quot;: 27,
            &quot;source_commit_monotonic&quot;: 18960.8362576,
            &quot;c_first_rx_ms&quot;: 7.338100000197301,
            &quot;c_last_rx_ms&quot;: 64.07000000035623,
            &quot;c_commit_observed_ms&quot;: 119.10720000014408,
            &quot;t_last_rx_ms&quot;: 207.37219999864465,
            &quot;destination_observed_ms&quot;: 212.974199999735
          },
          {
            &quot;burst&quot;: 28,
            &quot;source_commit_monotonic&quot;: 18961.0644358,
            &quot;c_first_rx_ms&quot;: 28.771200002665864,
            &quot;c_last_rx_ms&quot;: 88.45239999936894,
            &quot;c_commit_observed_ms&quot;: 253.41610000032233,
            &quot;t_last_rx_ms&quot;: 272.59390000108397,
            &quot;destination_observed_ms&quot;: 279.003499999817
          },
          {
            &quot;burst&quot;: 29,
            &quot;source_commit_monotonic&quot;: 18961.3572557,
            &quot;c_first_rx_ms&quot;: 10.567599998466903,
            &quot;c_last_rx_ms&quot;: 87.77769999869633,
            &quot;c_commit_observed_ms&quot;: 124.02579999979935,
            &quot;t_last_rx_ms&quot;: 167.82099999909406,
            &quot;destination_observed_ms&quot;: 171.39809999935096
          },
          {
            &quot;burst&quot;: 30,
            &quot;source_commit_monotonic&quot;: 18961.5409582,
            &quot;c_first_rx_ms&quot;: 12.81590000144206,
            &quot;c_last_rx_ms&quot;: 88.98000000044703,
            &quot;c_commit_observed_ms&quot;: 139.97240000026068,
            &quot;t_last_rx_ms&quot;: 200.886000002356,
            &quot;destination_observed_ms&quot;: 202.95890000124928
          },
          {
            &quot;burst&quot;: 31,
            &quot;source_commit_monotonic&quot;: 18961.7602987,
            &quot;c_first_rx_ms&quot;: 11.285700002190424,
            &quot;c_last_rx_ms&quot;: 116.88470000080997,
            &quot;c_commit_observed_ms&quot;: 254.7840000006545,
            &quot;t_last_rx_ms&quot;: 301.6410000018368,
            &quot;destination_observed_ms&quot;: 306.9352999991679
          },
          {
            &quot;burst&quot;: 32,
            &quot;source_commit_monotonic&quot;: 18962.0802862,
            &quot;c_first_rx_ms&quot;: 48.01380000208155,
            &quot;c_last_rx_ms&quot;: 1065.650500000629,
            &quot;c_commit_observed_ms&quot;: 1217.088800000056,
            &quot;t_last_rx_ms&quot;: 1280.8023000034154,
            &quot;destination_observed_ms&quot;: 1285.261900000478
          },
          {
            &quot;burst&quot;: 33,
            &quot;source_commit_monotonic&quot;: 18963.3787271,
            &quot;c_first_rx_ms&quot;: 16.383700000005774,
            &quot;c_last_rx_ms&quot;: 712.3649999994086,
            &quot;c_commit_observed_ms&quot;: 866.9265999997151,
            &quot;t_last_rx_ms&quot;: 897.9002999985823,
            &quot;destination_observed_ms&quot;: 902.3153000016464
          },
          {
            &quot;burst&quot;: 34,
            &quot;source_commit_monotonic&quot;: 18964.2927481,
            &quot;c_first_rx_ms&quot;: 32.593799998721806,
            &quot;c_last_rx_ms&quot;: 97.0975999989605,
            &quot;c_commit_observed_ms&quot;: 293.1074999978591,
            &quot;t_last_rx_ms&quot;: 324.1228999977466,
            &quot;destination_observed_ms&quot;: 325.2033999997366
          },
          {
            &quot;burst&quot;: 35,
            &quot;source_commit_monotonic&quot;: 18964.6308512,
            &quot;c_first_rx_ms&quot;: 17.198599998664577,
            &quot;c_last_rx_ms&quot;: 83.05990000008023,
            &quot;c_commit_observed_ms&quot;: 128.71160000213422,
            &quot;t_last_rx_ms&quot;: 213.54889999929583,
            &quot;destination_observed_ms&quot;: 215.5430000020715
          },
          {
            &quot;burst&quot;: 36,
            &quot;source_commit_monotonic&quot;: 18964.8618091,
            &quot;c_first_rx_ms&quot;: 18.074600000545615,
            &quot;c_last_rx_ms&quot;: 78.39249999960884,
            &quot;c_commit_observed_ms&quot;: 113.65870000008726,
            &quot;t_last_rx_ms&quot;: 157.4523000017507,
            &quot;destination_observed_ms&quot;: 161.37670000171056
          },
          {
            &quot;burst&quot;: 37,
            &quot;source_commit_monotonic&quot;: 18965.037912,
            &quot;c_first_rx_ms&quot;: 33.45700000136276,
            &quot;c_last_rx_ms&quot;: 88.2525999986683,
            &quot;c_commit_observed_ms&quot;: 121.57469999874593,
            &quot;t_last_rx_ms&quot;: 193.9539999984845,
            &quot;destination_observed_ms&quot;: 197.25470000048517
          },
          {
            &quot;burst&quot;: 38,
            &quot;source_commit_monotonic&quot;: 18965.2500632,
            &quot;c_first_rx_ms&quot;: 12.286999997741077,
            &quot;c_last_rx_ms&quot;: 91.15720000045258,
            &quot;c_commit_observed_ms&quot;: 126.30899999930989,
            &quot;t_last_rx_ms&quot;: 190.4316000000108,
            &quot;destination_observed_ms&quot;: 194.4843999990553
          },
          {
            &quot;burst&quot;: 39,
            &quot;source_commit_monotonic&quot;: 18965.4547631,
            &quot;c_first_rx_ms&quot;: 24.581400000897702,
            &quot;c_last_rx_ms&quot;: 87.41060000102152,
            &quot;c_commit_observed_ms&quot;: 135.49520000015036,
            &quot;t_last_rx_ms&quot;: 221.21490000063204,
            &quot;destination_observed_ms&quot;: 223.91920000154641
          },
          {
            &quot;burst&quot;: 40,
            &quot;source_commit_monotonic&quot;: 18965.6931087,
            &quot;c_first_rx_ms&quot;: 33.45359999730135,
            &quot;c_last_rx_ms&quot;: 96.87159999884898,
            &quot;c_commit_observed_ms&quot;: 143.6297000000195,
            &quot;t_last_rx_ms&quot;: 192.33750000057626,
            &quot;destination_observed_ms&quot;: 195.02879999708966
          }
        ],
        &quot;milestone_note&quot;: &quot;Offsets correlate one complete burst from the S database commit return. Database/destination observation uses 5ms polling and may follow wire callbacks; parallel channel stages overlap. Do not subtract aggregated observations as exact stage durations.&quot;,
        &quot;command_latency&quot;: {
          &quot;samples&quot;: 16,
          &quot;median_ms&quot;: 61.212,
          &quot;p95_ms&quot;: 792.528,
          &quot;p99_ms&quot;: 792.528,
          &quot;max_ms&quot;: 792.528
        },
        &quot;command_receipt_latency&quot;: {
          &quot;samples&quot;: 16,
          &quot;median_ms&quot;: 171.397,
          &quot;p95_ms&quot;: 915.557,
          &quot;p99_ms&quot;: 915.557,
          &quot;max_ms&quot;: 915.557
        },
        &quot;errors_before_injected_disconnect&quot;: 0,
        &quot;upstream_restart_recovery_ms&quot;: 269.982,
        &quot;workers&quot;: [
          {
            &quot;cycles&quot;: 317,
            &quot;updated_yc&quot;: 2944,
            &quot;updated_yx&quot;: 2944,
            &quot;sent_yk&quot;: 2,
            &quot;sent_yt&quot;: 2,
            &quot;errors&quot;: 1,
            &quot;alarms&quot;: 0
          },
          {
            &quot;cycles&quot;: 319,
            &quot;updated_yc&quot;: 2880,
            &quot;updated_yx&quot;: 2880,
            &quot;sent_yk&quot;: 2,
            &quot;sent_yt&quot;: 2,
            &quot;errors&quot;: 0,
            &quot;alarms&quot;: 0
          },
          {
            &quot;cycles&quot;: 318,
            &quot;updated_yc&quot;: 2880,
            &quot;updated_yx&quot;: 2880,
            &quot;sent_yk&quot;: 2,
            &quot;sent_yt&quot;: 2,
            &quot;errors&quot;: 0,
            &quot;alarms&quot;: 0
          },
          {
            &quot;cycles&quot;: 318,
            &quot;updated_yc&quot;: 2880,
            &quot;updated_yx&quot;: 2880,
            &quot;sent_yk&quot;: 2,
            &quot;sent_yt&quot;: 2,
            &quot;errors&quot;: 0,
            &quot;alarms&quot;: 0
          }
        ],
        &quot;frames&quot;: {
          &quot;C-1&quot;: {
            &quot;I&quot;: 251,
            &quot;S&quot;: 27,
            &quot;U&quot;: 4
          },
          &quot;C-2&quot;: {
            &quot;I&quot;: 241,
            &quot;S&quot;: 27,
            &quot;U&quot;: 2
          },
          &quot;C-3&quot;: {
            &quot;I&quot;: 241,
            &quot;S&quot;: 27,
            &quot;U&quot;: 2
          },
          &quot;C-4&quot;: {
            &quot;I&quot;: 241,
            &quot;S&quot;: 27,
            &quot;U&quot;: 2
          },
          &quot;T-1&quot;: {
            &quot;I&quot;: 289,
            &quot;S&quot;: 28,
            &quot;U&quot;: 2
          },
          &quot;T-2&quot;: {
            &quot;I&quot;: 284,
            &quot;S&quot;: 27,
            &quot;U&quot;: 2
          },
          &quot;T-3&quot;: {
            &quot;I&quot;: 284,
            &quot;S&quot;: 27,
            &quot;U&quot;: 2
          },
          &quot;T-4&quot;: {
            &quot;I&quot;: 284,
            &quot;S&quot;: 27,
            &quot;U&quot;: 2
          },
          &quot;T-reconnect&quot;: {
            &quot;I&quot;: 8,
            &quot;S&quot;: 0,
            &quot;U&quot;: 2
          }
        },
        &quot;passed&quot;: true
      }
    ],
    &quot;snapshot_boundary&quot;: {
      &quot;wire_updates&quot;: 21,
      &quot;collected_samples&quot;: 1,
      &quot;final_value&quot;: true,
      &quot;wire_states&quot;: [
        1,
        0,
        1,
        0,
        1,
        0,
        1,
        0,
        1,
        0,
        1,
        0,
        1,
        0,
        1,
        0,
        1,
        0,
        1,
        0,
        1
      ],
      &quot;conclusion&quot;: &quot;collect_once returns latest point snapshot; intermediate transitions require a separate event/SOE pipeline&quot;
    },
    &quot;passed&quot;: true
  },
  &quot;iec104-after-1&quot;: {
    &quot;timestamp&quot;: &quot;2026-11-15T14:30:35.305339+08:00&quot;,
    &quot;python&quot;: &quot;3.11.15 | packaged by conda-forge | (main, Mar  5 2026, 16:36:00) [MSC v.1944 64 bit (AMD64)]&quot;,
    &quot;engine&quot;: &quot;python-stdlib&quot;,
    &quot;pipelines&quot;: [
      {
        &quot;channels&quot;: 1,
        &quot;yc_per_rtu&quot;: 64,
        &quot;yx_per_rtu&quot;: 64,
        &quot;c_poll_ms&quot;: 50,
        &quot;s_scan_ms&quot;: 50,
        &quot;s_tick_ms&quot;: 100,
        &quot;t_scan_ms&quot;: 50,
        &quot;t_tick_ms&quot;: 50,
        &quot;t_periodic_ms&quot;: 60000,
        &quot;writer_batch_ms&quot;: 100,
        &quot;k&quot;: 12,
        &quot;w&quot;: 8,
        &quot;topology&quot;: &quot;S service threads -&gt; C ChannelWorker threads -&gt; C writer process -&gt; SQLite -&gt; T runtime threads -&gt; downstream IEC104 clients&quot;,
        &quot;t_gi&quot;: {
          &quot;samples&quot;: 5,
          &quot;median_ms&quot;: 13.862,
          &quot;p95_ms&quot;: 18.963,
          &quot;p99_ms&quot;: 18.963,
          &quot;max_ms&quot;: 18.963
        },
        &quot;s_gi&quot;: {
          &quot;samples&quot;: 5,
          &quot;median_ms&quot;: 18.456,
          &quot;p95_ms&quot;: 19.868,
          &quot;p99_ms&quot;: 19.868,
          &quot;max_ms&quot;: 19.868
        },
        &quot;checks&quot;: [
          &quot;C startup GI commit&quot;,
          &quot;S/T GI ACTCON -&gt; exact object count -&gt; ACTTERM&quot;,
          &quot;CA/IOA mapping and RTU isolation&quot;,
          &quot;5 GI repeats per S/T channel&quot;,
          &quot;quality-only IV/BL/restoration with unchanged values&quot;,
          &quot;no spontaneous duplicates during 400ms quiet window&quot;,
          &quot;YK/YT direct and select-execute through shared DB; cancel causes no second execution&quot;,
          &quot;periodic report COT=1 on existing T connection&quot;,
          &quot;S stop/restart -&gt; C automatic reconnect + GI -&gt; T latest values&quot;,
          &quot;downstream reconnect + GI retrieves latest values/qualities&quot;
        ],
        &quot;c_commit_latency&quot;: {
          &quot;samples&quot;: 40,
          &quot;median_ms&quot;: 229.47,
          &quot;p95_ms&quot;: 731.525,
          &quot;p99_ms&quot;: 847.794,
          &quot;max_ms&quot;: 847.794
        },
        &quot;end_to_end_latency&quot;: {
          &quot;samples&quot;: 40,
          &quot;median_ms&quot;: 290.257,
          &quot;p95_ms&quot;: 786.406,
          &quot;p99_ms&quot;: 895.893,
          &quot;max_ms&quot;: 895.893
        },
        &quot;c_commit_samples_ms&quot;: [
          305.1986999998917,
          336.34709999751067,
          203.77250000092317,
          198.00480000048992,
          731.524900002114,
          211.1529999965569,
          232.17769999973825,
          404.768199998216,
          170.817199999874,
          327.50859999941895,
          213.47600000081002,
          200.34929999746964,
          257.8840999995009,
          480.7517999979609,
          194.10509999943315,
          186.85280000136117,
          247.0465999977023,
          333.9237000000139,
          725.7907000021078,
          225.77610000007553,
          314.54759999905946,
          193.8107999994827,
          199.87459999902057,
          245.5469999986235,
          203.01960000142572,
          243.19529999775114,
          202.2599000010814,
          176.3013999989198,
          206.60100000168313,
          413.83219999988796,
          731.7906000025687,
          489.9361999996472,
          200.41679999849293,
          847.7935000009893,
          155.52460000253632,
          309.5041000015044,
          177.06530000214116,
          286.7082999982813,
          226.76219999993918,
          184.4894000023487
        ],
        &quot;end_to_end_samples_ms&quot;: [
          341.2776000004669,
          367.1115999968606,
          236.4826000011817,
          264.2502000016975,
          810.2776000014273,
          281.93909999754396,
          315.85249999989173,
          459.03569999791216,
          261.9126999998116,
          363.15490000197315,
          248.49150000227382,
          253.12059999851044,
          310.1055999977689,
          515.2927999988606,
          257.88639999882434,
          231.24840000309632,
          320.57649999842397,
          368.83429999943473,
          776.7490000005637,
          258.7712000022293,
          390.2840999980981,
          194.37269999980344,
          266.6975999964052,
          276.04259999861824,
          268.0039000006218,
          344.25410000039847,
          266.79540000259294,
          206.22639999783132,
          282.47689999989234,
          479.0629000017361,
          786.4060000028985,
          527.6137000000745,
          298.0366999981925,
          895.8930000007967,
          199.16139999986626,
          369.5630000001984,
          250.41500000224914,
          360.00589999821386,
          270.86100000087754,
          216.69780000229366
        ],
        &quot;bursts&quot;: [
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          }
        ],
        &quot;workload_seconds&quot;: 15.149,
        &quot;burst_milestones&quot;: [
          {
            &quot;burst&quot;: 1,
            &quot;source_commit_monotonic&quot;: 18871.8883701,
            &quot;c_first_rx_ms&quot;: 54.1534000003594,
            &quot;c_last_rx_ms&quot;: 106.50209999948856,
            &quot;c_commit_observed_ms&quot;: 305.1986999998917,
            &quot;t_last_rx_ms&quot;: 338.2945999983349,
            &quot;destination_observed_ms&quot;: 341.2776000004669
          },
          {
            &quot;burst&quot;: 2,
            &quot;source_commit_monotonic&quot;: 18872.2490743,
            &quot;c_first_rx_ms&quot;: 23.056199999700766,
            &quot;c_last_rx_ms&quot;: 176.32509999748436,
            &quot;c_commit_observed_ms&quot;: 336.34709999751067,
            &quot;t_last_rx_ms&quot;: 361.3205999972706,
            &quot;destination_observed_ms&quot;: 367.1115999968606
          },
          {
            &quot;burst&quot;: 3,
            &quot;source_commit_monotonic&quot;: 18872.6411427,
            &quot;c_first_rx_ms&quot;: 69.78150000213645,
            &quot;c_last_rx_ms&quot;: 105.34630000256584,
            &quot;c_commit_observed_ms&quot;: 203.77250000092317,
            &quot;t_last_rx_ms&quot;: 233.84710000027553,
            &quot;destination_observed_ms&quot;: 236.4826000011817
          },
          {
            &quot;burst&quot;: 4,
            &quot;source_commit_monotonic&quot;: 18872.8950284,
            &quot;c_first_rx_ms&quot;: 32.57140000278014,
            &quot;c_last_rx_ms&quot;: 52.286300000560004,
            &quot;c_commit_observed_ms&quot;: 198.00480000048992,
            &quot;t_last_rx_ms&quot;: 262.8400000030524,
            &quot;destination_observed_ms&quot;: 264.2502000016975
          },
          {
            &quot;burst&quot;: 5,
            &quot;source_commit_monotonic&quot;: 18873.1854474,
            &quot;c_first_rx_ms&quot;: 73.77049999922747,
            &quot;c_last_rx_ms&quot;: 549.9811000008776,
            &quot;c_commit_observed_ms&quot;: 731.524900002114,
            &quot;t_last_rx_ms&quot;: 803.681500001403,
            &quot;destination_observed_ms&quot;: 810.2776000014273
          },
          {
            &quot;burst&quot;: 6,
            &quot;source_commit_monotonic&quot;: 18874.0143171,
            &quot;c_first_rx_ms&quot;: 70.52729999850271,
            &quot;c_last_rx_ms&quot;: 131.0191999982635,
            &quot;c_commit_observed_ms&quot;: 211.1529999965569,
            &quot;t_last_rx_ms&quot;: 276.81179999854066,
            &quot;destination_observed_ms&quot;: 281.93909999754396
          },
          {
            &quot;burst&quot;: 7,
            &quot;source_commit_monotonic&quot;: 18874.3318316,
            &quot;c_first_rx_ms&quot;: 73.44689999808907,
            &quot;c_last_rx_ms&quot;: 138.05950000096345,
            &quot;c_commit_observed_ms&quot;: 232.17769999973825,
            &quot;t_last_rx_ms&quot;: 313.01929999972344,
            &quot;destination_observed_ms&quot;: 315.85249999989173
          },
          {
            &quot;burst&quot;: 8,
            &quot;source_commit_monotonic&quot;: 18874.6758259,
            &quot;c_first_rx_ms&quot;: 64.56379999872297,
            &quot;c_last_rx_ms&quot;: 274.56709999751183,
            &quot;c_commit_observed_ms&quot;: 404.768199998216,
            &quot;t_last_rx_ms&quot;: 457.41939999788883,
            &quot;destination_observed_ms&quot;: 459.03569999791216
          },
          {
            &quot;burst&quot;: 9,
            &quot;source_commit_monotonic&quot;: 18875.1574713,
            &quot;c_first_rx_ms&quot;: 30.591499998990912,
            &quot;c_last_rx_ms&quot;: 69.51269999990473,
            &quot;c_commit_observed_ms&quot;: 170.817199999874,
            &quot;t_last_rx_ms&quot;: 257.40460000088206,
            &quot;destination_observed_ms&quot;: 261.9126999998116
          },
          {
            &quot;burst&quot;: 10,
            &quot;source_commit_monotonic&quot;: 18875.4430884,
            &quot;c_first_rx_ms&quot;: 59.999100001732586,
            &quot;c_last_rx_ms&quot;: 196.09380000110832,
            &quot;c_commit_observed_ms&quot;: 327.50859999941895,
            &quot;t_last_rx_ms&quot;: 361.03210000146646,
            &quot;destination_observed_ms&quot;: 363.15490000197315
          },
          {
            &quot;burst&quot;: 11,
            &quot;source_commit_monotonic&quot;: 18875.8255917,
            &quot;c_first_rx_ms&quot;: 63.90300000202842,
            &quot;c_last_rx_ms&quot;: 100.9715000000142,
            &quot;c_commit_observed_ms&quot;: 213.47600000081002,
            &quot;t_last_rx_ms&quot;: 242.68239999946672,
            &quot;destination_observed_ms&quot;: 248.49150000227382
          },
          {
            &quot;burst&quot;: 12,
            &quot;source_commit_monotonic&quot;: 18876.0950311,
            &quot;c_first_rx_ms&quot;: 70.17479999922216,
            &quot;c_last_rx_ms&quot;: 98.83889999764506,
            &quot;c_commit_observed_ms&quot;: 200.34929999746964,
            &quot;t_last_rx_ms&quot;: 251.19529999938095,
            &quot;destination_observed_ms&quot;: 253.12059999851044
          },
          {
            &quot;burst&quot;: 13,
            &quot;source_commit_monotonic&quot;: 18876.3629943,
            &quot;c_first_rx_ms&quot;: 64.4010999967577,
            &quot;c_last_rx_ms&quot;: 91.8491999982507,
            &quot;c_commit_observed_ms&quot;: 257.8840999995009,
            &quot;t_last_rx_ms&quot;: 306.15129999932833,
            &quot;destination_observed_ms&quot;: 310.1055999977689
          },
          {
            &quot;burst&quot;: 14,
            &quot;source_commit_monotonic&quot;: 18876.6899631,
            &quot;c_first_rx_ms&quot;: 62.421099999482976,
            &quot;c_last_rx_ms&quot;: 323.90269999814336,
            &quot;c_commit_observed_ms&quot;: 480.7517999979609,
            &quot;t_last_rx_ms&quot;: 510.0160000001779,
            &quot;destination_observed_ms&quot;: 515.2927999988606
          },
          {
            &quot;burst&quot;: 15,
            &quot;source_commit_monotonic&quot;: 18877.2258757,
            &quot;c_first_rx_ms&quot;: 42.86329999740701,
            &quot;c_last_rx_ms&quot;: 68.89489999957732,
            &quot;c_commit_observed_ms&quot;: 194.10509999943315,
            &quot;t_last_rx_ms&quot;: 252.80239999847254,
            &quot;destination_observed_ms&quot;: 257.88639999882434
          },
          {
            &quot;burst&quot;: 16,
            &quot;source_commit_monotonic&quot;: 18877.5048143,
            &quot;c_first_rx_ms&quot;: 41.422900001634844,
            &quot;c_last_rx_ms&quot;: 82.64770000096178,
            &quot;c_commit_observed_ms&quot;: 186.85280000136117,
            &quot;t_last_rx_ms&quot;: 229.4712000002619,
            &quot;destination_observed_ms&quot;: 231.24840000309632
          },
          {
            &quot;burst&quot;: 17,
            &quot;source_commit_monotonic&quot;: 18877.7694096,
            &quot;c_first_rx_ms&quot;: 59.29709999691113,
            &quot;c_last_rx_ms&quot;: 101.72839999722783,
            &quot;c_commit_observed_ms&quot;: 247.0465999977023,
            &quot;t_last_rx_ms&quot;: 312.7402999998594,
            &quot;destination_observed_ms&quot;: 320.57649999842397
          },
          {
            &quot;burst&quot;: 18,
            &quot;source_commit_monotonic&quot;: 18878.1093197,
            &quot;c_first_rx_ms&quot;: 39.48769999988144,
            &quot;c_last_rx_ms&quot;: 156.2577999975474,
            &quot;c_commit_observed_ms&quot;: 333.9237000000139,
            &quot;t_last_rx_ms&quot;: 365.50879999776953,
            &quot;destination_observed_ms&quot;: 368.83429999943473
          },
          {
            &quot;burst&quot;: 19,
            &quot;source_commit_monotonic&quot;: 18878.4954367,
            &quot;c_first_rx_ms&quot;: 62.220899999374524,
            &quot;c_last_rx_ms&quot;: 591.1641000020609,
            &quot;c_commit_observed_ms&quot;: 725.7907000021078,
            &quot;t_last_rx_ms&quot;: 774.2586999993364,
            &quot;destination_observed_ms&quot;: 776.7490000005637
          },
          {
            &quot;burst&quot;: 20,
            &quot;source_commit_monotonic&quot;: 18879.2915989,
            &quot;c_first_rx_ms&quot;: 79.27140000174404,
            &quot;c_last_rx_ms&quot;: 99.0687000012258,
            &quot;c_commit_observed_ms&quot;: 225.77610000007553,
            &quot;t_last_rx_ms&quot;: 255.40230000115116,
            &quot;destination_observed_ms&quot;: 258.7712000022293
          },
          {
            &quot;burst&quot;: 21,
            &quot;source_commit_monotonic&quot;: 18879.5708673,
            &quot;c_first_rx_ms&quot;: 58.024999998451676,
            &quot;c_last_rx_ms&quot;: 163.27409999939846,
            &quot;c_commit_observed_ms&quot;: 314.54759999905946,
            &quot;t_last_rx_ms&quot;: 384.2368000005081,
            &quot;destination_observed_ms&quot;: 390.2840999980981
          },
          {
            &quot;burst&quot;: 22,
            &quot;source_commit_monotonic&quot;: 18879.9740591,
            &quot;c_first_rx_ms&quot;: 25.945400000637164,
            &quot;c_last_rx_ms&quot;: 49.4539999999688,
            &quot;c_commit_observed_ms&quot;: 193.8107999994827,
            &quot;t_last_rx_ms&quot;: 187.93139999979758,
            &quot;destination_observed_ms&quot;: 194.37269999980344
          },
          {
            &quot;burst&quot;: 23,
            &quot;source_commit_monotonic&quot;: 18880.1813327,
            &quot;c_first_rx_ms&quot;: 18.408499996439787,
            &quot;c_last_rx_ms&quot;: 47.30579999886686,
            &quot;c_commit_observed_ms&quot;: 199.87459999902057,
            &quot;t_last_rx_ms&quot;: 263.6927999992622,
            &quot;destination_observed_ms&quot;: 266.6975999964052
          },
          {
            &quot;burst&quot;: 24,
            &quot;source_commit_monotonic&quot;: 18880.4606079,
            &quot;c_first_rx_ms&quot;: 58.34649999815156,
            &quot;c_last_rx_ms&quot;: 186.70899999779067,
            &quot;c_commit_observed_ms&quot;: 245.5469999986235,
            &quot;t_last_rx_ms&quot;: 275.2048000002105,
            &quot;destination_observed_ms&quot;: 276.04259999861824
          },
          {
            &quot;burst&quot;: 25,
            &quot;source_commit_monotonic&quot;: 18880.7525583,
            &quot;c_first_rx_ms&quot;: 27.165200001036283,
            &quot;c_last_rx_ms&quot;: 50.12850000275648,
            &quot;c_commit_observed_ms&quot;: 203.01960000142572,
            &quot;t_last_rx_ms&quot;: 267.1528999999282,
            &quot;destination_observed_ms&quot;: 268.0039000006218
          },
          {
            &quot;burst&quot;: 26,
            &quot;source_commit_monotonic&quot;: 18881.0383082,
            &quot;c_first_rx_ms&quot;: 66.61479999820585,
            &quot;c_last_rx_ms&quot;: 93.35279999868362,
            &quot;c_commit_observed_ms&quot;: 243.19529999775114,
            &quot;t_last_rx_ms&quot;: 342.40679999857093,
            &quot;destination_observed_ms&quot;: 344.25410000039847
          },
          {
            &quot;burst&quot;: 27,
            &quot;source_commit_monotonic&quot;: 18881.4018452,
            &quot;c_first_rx_ms&quot;: 45.57870000280673,
            &quot;c_last_rx_ms&quot;: 78.40170000054059,
            &quot;c_commit_observed_ms&quot;: 202.2599000010814,
            &quot;t_last_rx_ms&quot;: 265.93250000223634,
            &quot;destination_observed_ms&quot;: 266.79540000259294
          },
          {
            &quot;burst&quot;: 28,
            &quot;source_commit_monotonic&quot;: 18881.6813039,
            &quot;c_first_rx_ms&quot;: 25.118499997915933,
            &quot;c_last_rx_ms&quot;: 60.67899999834481,
            &quot;c_commit_observed_ms&quot;: 176.3013999989198,
            &quot;t_last_rx_ms&quot;: 205.2597000001697,
            &quot;destination_observed_ms&quot;: 206.22639999783132
          },
          {
            &quot;burst&quot;: 29,
            &quot;source_commit_monotonic&quot;: 18881.8949364,
            &quot;c_first_rx_ms&quot;: 34.050700000079814,
            &quot;c_last_rx_ms&quot;: 51.37960000138264,
            &quot;c_commit_observed_ms&quot;: 206.60100000168313,
            &quot;t_last_rx_ms&quot;: 278.0063999998674,
            &quot;destination_observed_ms&quot;: 282.47689999989234
          },
          {
            &quot;burst&quot;: 30,
            &quot;source_commit_monotonic&quot;: 18882.1864855,
            &quot;c_first_rx_ms&quot;: 63.31030000001192,
            &quot;c_last_rx_ms&quot;: 261.5028000000166,
            &quot;c_commit_observed_ms&quot;: 413.83219999988796,
            &quot;t_last_rx_ms&quot;: 477.96260000177426,
            &quot;destination_observed_ms&quot;: 479.0629000017361
          },
          {
            &quot;burst&quot;: 31,
            &quot;source_commit_monotonic&quot;: 18882.6750271,
            &quot;c_first_rx_ms&quot;: 70.28210000135005,
            &quot;c_last_rx_ms&quot;: 594.500600000174,
            &quot;c_commit_observed_ms&quot;: 731.7906000025687,
            &quot;t_last_rx_ms&quot;: 782.4642000014137,
            &quot;destination_observed_ms&quot;: 786.4060000028985
          },
          {
            &quot;burst&quot;: 32,
            &quot;source_commit_monotonic&quot;: 18883.4750505,
            &quot;c_first_rx_ms&quot;: 21.02759999979753,
            &quot;c_last_rx_ms&quot;: 337.4831000000995,
            &quot;c_commit_observed_ms&quot;: 489.9361999996472,
            &quot;t_last_rx_ms&quot;: 523.434200000338,
            &quot;destination_observed_ms&quot;: 527.6137000000745
          },
          {
            &quot;burst&quot;: 33,
            &quot;source_commit_monotonic&quot;: 18884.0141995,
            &quot;c_first_rx_ms&quot;: 47.56389999965904,
            &quot;c_last_rx_ms&quot;: 73.06880000032834,
            &quot;c_commit_observed_ms&quot;: 200.41679999849293,
            &quot;t_last_rx_ms&quot;: 294.9646999986726,
            &quot;destination_observed_ms&quot;: 298.0366999981925
          },
          {
            &quot;burst&quot;: 34,
            &quot;source_commit_monotonic&quot;: 18884.3261619,
            &quot;c_first_rx_ms&quot;: 51.53919999793288,
            &quot;c_last_rx_ms&quot;: 808.7107999999716,
            &quot;c_commit_observed_ms&quot;: 847.7935000009893,
            &quot;t_last_rx_ms&quot;: 890.7065999992483,
            &quot;destination_observed_ms&quot;: 895.8930000007967
          },
          {
            &quot;burst&quot;: 35,
            &quot;source_commit_monotonic&quot;: 18885.2351527,
            &quot;c_first_rx_ms&quot;: 17.86260000153561,
            &quot;c_last_rx_ms&quot;: 39.390400001138914,
            &quot;c_commit_observed_ms&quot;: 155.52460000253632,
            &quot;t_last_rx_ms&quot;: 197.91489999988698,
            &quot;destination_observed_ms&quot;: 199.16139999986626
          },
          {
            &quot;burst&quot;: 36,
            &quot;source_commit_monotonic&quot;: 18885.4487089,
            &quot;c_first_rx_ms&quot;: 55.36439999923459,
            &quot;c_last_rx_ms&quot;: 141.72740000140038,
            &quot;c_commit_observed_ms&quot;: 309.5041000015044,
            &quot;t_last_rx_ms&quot;: 365.05269999906886,
            &quot;destination_observed_ms&quot;: 369.5630000001984
          },
          {
            &quot;burst&quot;: 37,
            &quot;source_commit_monotonic&quot;: 18885.8350372,
            &quot;c_first_rx_ms&quot;: 57.23589999979595,
            &quot;c_last_rx_ms&quot;: 101.2079000029189,
            &quot;c_commit_observed_ms&quot;: 177.06530000214116,
            &quot;t_last_rx_ms&quot;: 247.53849999979138,
            &quot;destination_observed_ms&quot;: 250.41500000224914
          },
          {
            &quot;burst&quot;: 38,
            &quot;source_commit_monotonic&quot;: 18886.1150065,
            &quot;c_first_rx_ms&quot;: 72.41680000151973,
            &quot;c_last_rx_ms&quot;: 143.8339000014821,
            &quot;c_commit_observed_ms&quot;: 286.7082999982813,
            &quot;t_last_rx_ms&quot;: 355.37720000138506,
            &quot;destination_observed_ms&quot;: 360.00589999821386
          },
          {
            &quot;burst&quot;: 39,
            &quot;source_commit_monotonic&quot;: 18886.4999102,
            &quot;c_first_rx_ms&quot;: 68.75470000159112,
            &quot;c_last_rx_ms&quot;: 101.2494999995397,
            &quot;c_commit_observed_ms&quot;: 226.76219999993918,
            &quot;t_last_rx_ms&quot;: 268.50070000000414,
            &quot;destination_observed_ms&quot;: 270.86100000087754
          },
          {
            &quot;burst&quot;: 40,
            &quot;source_commit_monotonic&quot;: 18886.7884375,
            &quot;c_first_rx_ms&quot;: 36.38660000069649,
            &quot;c_last_rx_ms&quot;: 69.88370000181021,
            &quot;c_commit_observed_ms&quot;: 184.4894000023487,
            &quot;t_last_rx_ms&quot;: 215.78370000133873,
            &quot;destination_observed_ms&quot;: 216.69780000229366
          }
        ],
        &quot;milestone_note&quot;: &quot;Offsets correlate one complete burst from the S database commit return. Database/destination observation uses 5ms polling and may follow wire callbacks; parallel channel stages overlap. Do not subtract aggregated observations as exact stage durations.&quot;,
        &quot;command_latency&quot;: {
          &quot;samples&quot;: 4,
          &quot;median_ms&quot;: 44.324,
          &quot;p95_ms&quot;: 69.961,
          &quot;p99_ms&quot;: 69.961,
          &quot;max_ms&quot;: 69.961
        },
        &quot;command_receipt_latency&quot;: {
          &quot;samples&quot;: 4,
          &quot;median_ms&quot;: 166.505,
          &quot;p95_ms&quot;: 186.123,
          &quot;p99_ms&quot;: 186.123,
          &quot;max_ms&quot;: 186.123
        },
        &quot;errors_before_injected_disconnect&quot;: 0,
        &quot;upstream_restart_recovery_ms&quot;: 755.924,
        &quot;workers&quot;: [
          {
            &quot;cycles&quot;: 302,
            &quot;updated_yc&quot;: 2880,
            &quot;updated_yx&quot;: 2880,
            &quot;sent_yk&quot;: 2,
            &quot;sent_yt&quot;: 2,
            &quot;errors&quot;: 1,
            &quot;alarms&quot;: 0
          }
        ],
        &quot;runtime_diagnostics&quot;: [
          {
            &quot;service&quot;: &quot;scdfe_c&quot;,
            &quot;channel_id&quot;: 1,
            &quot;sampled_at&quot;: 1794724260233,
            &quot;diagnostic&quot;: {
              &quot;cycles&quot;: 298,
              &quot;latency&quot;: {
                &quot;c_sample_submit_ms&quot;: {
                  &quot;count&quot;: 298,
                  &quot;window_count&quot;: 256,
                  &quot;invalid_count&quot;: 0,
                  &quot;last_ms&quot;: 0.41,
                  &quot;p50_ms&quot;: 0.914,
                  &quot;p95_ms&quot;: 6.737,
                  &quot;p99_ms&quot;: 15.113,
                  &quot;max_ms&quot;: 16.7891
                }
              },
              &quot;updated_yc&quot;: 2816,
              &quot;updated_yx&quot;: 2816,
              &quot;sent_yk&quot;: 2,
              &quot;sent_yt&quot;: 2,
              &quot;errors&quot;: 1,
              &quot;channel_type&quot;: &quot;iec104&quot;
            }
          },
          {
            &quot;service&quot;: &quot;scdfe_c_writer&quot;,
            &quot;channel_id&quot;: 1,
            &quot;sampled_at&quot;: 1794724260363,
            &quot;diagnostic&quot;: {
              &quot;latency&quot;: {
                &quot;c_db_lock_wait_ms&quot;: {
                  &quot;count&quot;: 68,
                  &quot;window_count&quot;: 68,
                  &quot;invalid_count&quot;: 0,
                  &quot;last_ms&quot;: 0.069,
                  &quot;p50_ms&quot;: 0.105,
                  &quot;p95_ms&quot;: 184.421,
                  &quot;p99_ms&quot;: 450.252,
                  &quot;max_ms&quot;: 450.2519
                },
                &quot;c_db_apply_ms&quot;: {
                  &quot;count&quot;: 68,
                  &quot;window_count&quot;: 68,
                  &quot;invalid_count&quot;: 0,
                  &quot;last_ms&quot;: 3.644,
                  &quot;p50_ms&quot;: 2.927,
                  &quot;p95_ms&quot;: 6.856,
                  &quot;p99_ms&quot;: 9.145,
                  &quot;max_ms&quot;: 9.1451
                },
                &quot;c_db_commit_ms&quot;: {
                  &quot;count&quot;: 68,
                  &quot;window_count&quot;: 68,
                  &quot;invalid_count&quot;: 0,
                  &quot;last_ms&quot;: 0.262,
                  &quot;p50_ms&quot;: 0.22,
                  &quot;p95_ms&quot;: 0.484,
                  &quot;p99_ms&quot;: 3.276,
                  &quot;max_ms&quot;: 3.2755
                },
                &quot;c_write_ms&quot;: {
                  &quot;count&quot;: 68,
                  &quot;window_count&quot;: 68,
                  &quot;invalid_count&quot;: 0,
                  &quot;last_ms&quot;: 4.17,
                  &quot;p50_ms&quot;: 4.041,
                  &quot;p95_ms&quot;: 186.385,
                  &quot;p99_ms&quot;: 452.947,
                  &quot;max_ms&quot;: 452.9472
                },
                &quot;c_receipt_log_ms&quot;: {
                  &quot;count&quot;: 68,
                  &quot;window_count&quot;: 68,
                  &quot;invalid_count&quot;: 0,
                  &quot;last_ms&quot;: 3.293,
                  &quot;p50_ms&quot;: 3.544,
                  &quot;p95_ms&quot;: 7.188,
                  &quot;p99_ms&quot;: 11.825,
                  &quot;max_ms&quot;: 11.8253
                },
                &quot;c_queue_ms&quot;: {
                  &quot;count&quot;: 83,
                  &quot;window_count&quot;: 83,
                  &quot;invalid_count&quot;: 0,
                  &quot;last_ms&quot;: 111.518,
                  &quot;p50_ms&quot;: 106.256,
                  &quot;p95_ms&quot;: 119.255,
                  &quot;p99_ms&quot;: 756.115,
                  &quot;max_ms&quot;: 756.115
                },
                &quot;c_queue_commit_ms&quot;: {
                  &quot;count&quot;: 83,
                  &quot;window_count&quot;: 83,
                  &quot;invalid_count&quot;: 0,
                  &quot;last_ms&quot;: 115.689,
                  &quot;p50_ms&quot;: 110.317,
                  &quot;p95_ms&quot;: 293.216,
                  &quot;p99_ms&quot;: 759.457,
                  &quot;max_ms&quot;: 759.4568
                }
              },
              &quot;pending_messages&quot;: 0,
              &quot;pending_updates&quot;: 0,
              &quot;slow_batches&quot;: {
                &quot;threshold_ms&quot;: 100,
                &quot;count&quot;: 63,
                &quot;items&quot;: [
                  {
                    &quot;sequence&quot;: 48,
                    &quot;sampled_at&quot;: 1794724255039,
                    &quot;messages&quot;: 2,
                    &quot;updates&quot;: 128,
                    &quot;rtus&quot;: [
                      1
                    ],
                    &quot;queue_wait_ms&quot;: 104.737,
                    &quot;lock_wait_ms&quot;: 0.108,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 3.868,
                    &quot;commit_ms&quot;: 0.219,
                    &quot;transaction_ms&quot;: 4.414,
                    &quot;queue_commit_ms&quot;: 109.152,
                    &quot;receipt_log_ms&quot;: 3.293,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 49,
                    &quot;sampled_at&quot;: 1794724255285,
                    &quot;messages&quot;: 1,
                    &quot;updates&quot;: 64,
                    &quot;rtus&quot;: [
                      1
                    ],
                    &quot;queue_wait_ms&quot;: 105.513,
                    &quot;lock_wait_ms&quot;: 0.071,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 1.516,
                    &quot;commit_ms&quot;: 0.16,
                    &quot;transaction_ms&quot;: 1.842,
                    &quot;queue_commit_ms&quot;: 107.355,
                    &quot;receipt_log_ms&quot;: 4.006,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 50,
                    &quot;sampled_at&quot;: 1794724255411,
                    &quot;messages&quot;: 1,
                    &quot;updates&quot;: 64,
                    &quot;rtus&quot;: [
                      1
                    ],
                    &quot;queue_wait_ms&quot;: 108.042,
                    &quot;lock_wait_ms&quot;: 0.09,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 2.98,
                    &quot;commit_ms&quot;: 0.203,
                    &quot;transaction_ms&quot;: 3.374,
                    &quot;queue_commit_ms&quot;: 111.416,
                    &quot;receipt_log_ms&quot;: 4.448,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 51,
                    &quot;sampled_at&quot;: 1794724255662,
                    &quot;messages&quot;: 2,
                    &quot;updates&quot;: 128,
                    &quot;rtus&quot;: [
                      1
                    ],
                    &quot;queue_wait_ms&quot;: 95.732,
                    &quot;lock_wait_ms&quot;: 0.103,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 5.054,
                    &quot;commit_ms&quot;: 0.316,
                    &quot;transaction_ms&quot;: 5.631,
                    &quot;queue_commit_ms&quot;: 101.362,
                    &quot;receipt_log_ms&quot;: 4.538,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 52,
                    &quot;sampled_at&quot;: 1794724256057,
                    &quot;messages&quot;: 1,
                    &quot;updates&quot;: 128,
                    &quot;rtus&quot;: [
                      1
                    ],
                    &quot;queue_wait_ms&quot;: 106.895,
                    &quot;lock_wait_ms&quot;: 0.182,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 6.853,
                    &quot;commit_ms&quot;: 0.314,
                    &quot;transaction_ms&quot;: 7.932,
                    &quot;queue_commit_ms&quot;: 114.828,
                    &quot;receipt_log_ms&quot;: 8.74,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 53,
                    &quot;sampled_at&quot;: 1794724256377,
                    &quot;messages&quot;: 1,
                    &quot;updates&quot;: 128,
                    &quot;rtus&quot;: [
                      1
                    ],
                    &quot;queue_wait_ms&quot;: 105.127,
                    &quot;lock_wait_ms&quot;: 0.095,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 6.079,
                    &quot;commit_ms&quot;: 0.388,
                    &quot;transaction_ms&quot;: 6.72,
                    &quot;queue_commit_ms&quot;: 111.847,
                    &quot;receipt_log_ms&quot;: 6.087,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 54,
                    &quot;sampled_at&quot;: 1794724256621,
                    &quot;messages&quot;: 2,
                    &quot;updates&quot;: 128,
                    &quot;rtus&quot;: [
                      1
                    ],
                    &quot;queue_wait_ms&quot;: 101.957,
                    &quot;lock_wait_ms&quot;: 0.103,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 5.489,
                    &quot;commit_ms&quot;: 0.312,
                    &quot;transaction_ms&quot;: 6.067,
                    &quot;queue_commit_ms&quot;: 108.025,
                    &quot;receipt_log_ms&quot;: 3.83,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 55,
                    &quot;sampled_at&quot;: 1794724257036,
                    &quot;messages&quot;: 1,
                    &quot;updates&quot;: 64,
                    &quot;rtus&quot;: [
                      1
                    ],
                    &quot;queue_wait_ms&quot;: 115.342,
                    &quot;lock_wait_ms&quot;: 155.398,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 1.664,
                    &quot;commit_ms&quot;: 0.239,
                    &quot;transaction_ms&quot;: 157.643,
                    &quot;queue_commit_ms&quot;: 272.985,
                    &quot;receipt_log_ms&quot;: 3.064,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 56,
                    &quot;sampled_at&quot;: 1794724257176,
                    &quot;messages&quot;: 1,
                    &quot;updates&quot;: 64,
                    &quot;rtus&quot;: [
                      1
                    ],
                    &quot;queue_wait_ms&quot;: 102.02,
                    &quot;lock_wait_ms&quot;: 0.095,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 2.361,
                    &quot;commit_ms&quot;: 0.234,
                    &quot;transaction_ms&quot;: 2.818,
                    &quot;queue_commit_ms&quot;: 104.839,
                    &quot;receipt_log_ms&quot;: 3.614,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 57,
                    &quot;sampled_at&quot;: 1794724257436,
                    &quot;messages&quot;: 2,
                    &quot;updates&quot;: 128,
                    &quot;rtus&quot;: [
                      1
                    ],
                    &quot;queue_wait_ms&quot;: 119.401,
                    &quot;lock_wait_ms&quot;: 0.123,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 2.369,
                    &quot;commit_ms&quot;: 0.164,
                    &quot;transaction_ms&quot;: 2.8,
                    &quot;queue_commit_ms&quot;: 122.201,
                    &quot;receipt_log_ms&quot;: 2.74,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 58,
                    &quot;sampled_at&quot;: 1794724257684,
                    &quot;messages&quot;: 2,
                    &quot;updates&quot;: 128,
                    &quot;rtus&quot;: [
                      1
                    ],
                    &quot;queue_wait_ms&quot;: 119.255,
                    &quot;lock_wait_ms&quot;: 0.086,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 2.537,
                    &quot;commit_ms&quot;: 0.144,
                    &quot;transaction_ms&quot;: 2.887,
                    &quot;queue_commit_ms&quot;: 122.142,
                    &quot;receipt_log_ms&quot;: 2.608,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 59,
                    &quot;sampled_at&quot;: 1794724258315,
                    &quot;messages&quot;: 1,
                    &quot;updates&quot;: 1,
                    &quot;rtus&quot;: [
                      1
                    ],
                    &quot;queue_wait_ms&quot;: 116.408,
                    &quot;lock_wait_ms&quot;: 0.04,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 0.202,
                    &quot;commit_ms&quot;: 0.054,
                    &quot;transaction_ms&quot;: 0.428,
                    &quot;queue_commit_ms&quot;: 116.837,
                    &quot;receipt_log_ms&quot;: 1.811,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 60,
                    &quot;sampled_at&quot;: 1794724258638,
                    &quot;messages&quot;: 1,
                    &quot;updates&quot;: 1,
                    &quot;rtus&quot;: [
                      1
                    ],
                    &quot;queue_wait_ms&quot;: 112.449,
                    &quot;lock_wait_ms&quot;: 0.052,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 0.045,
                    &quot;commit_ms&quot;: 0.053,
                    &quot;transaction_ms&quot;: 0.198,
                    &quot;queue_commit_ms&quot;: 112.647,
                    &quot;receipt_log_ms&quot;: 2.228,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 61,
                    &quot;sampled_at&quot;: 1794724258950,
                    &quot;messages&quot;: 1,
                    &quot;updates&quot;: 1,
                    &quot;rtus&quot;: [
                      1
                    ],
                    &quot;queue_wait_ms&quot;: 110.536,
                    &quot;lock_wait_ms&quot;: 0.069,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 0.16,
                    &quot;commit_ms&quot;: 0.062,
                    &quot;transaction_ms&quot;: 0.397,
                    &quot;queue_commit_ms&quot;: 110.933,
                    &quot;receipt_log_ms&quot;: 2.656,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 62,
                    &quot;sampled_at&quot;: 1794724259289,
                    &quot;messages&quot;: 1,
                    &quot;updates&quot;: 1,
                    &quot;rtus&quot;: [
                      1
                    ],
                    &quot;queue_wait_ms&quot;: 103.119,
                    &quot;lock_wait_ms&quot;: 0.148,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 0.087,
                    &quot;commit_ms&quot;: 0.102,
                    &quot;transaction_ms&quot;: 0.421,
                    &quot;queue_commit_ms&quot;: 103.54,
                    &quot;receipt_log_ms&quot;: 3.061,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 63,
                    &quot;sampled_at&quot;: 1794724260361,
                    &quot;messages&quot;: 3,
                    &quot;updates&quot;: 130,
                    &quot;rtus&quot;: [
                      1
                    ],
                    &quot;queue_wait_ms&quot;: 111.518,
                    &quot;lock_wait_ms&quot;: 0.069,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 3.644,
                    &quot;commit_ms&quot;: 0.262,
                    &quot;transaction_ms&quot;: 4.17,
                    &quot;queue_commit_ms&quot;: 115.689,
                    &quot;receipt_log_ms&quot;: 3.293,
                    &quot;attempts&quot;: 1
                  }
                ]
              },
              &quot;database_wait&quot;: {
                &quot;lock_conflicts&quot;: 0,
                &quot;retry_backoff_ms&quot;: 0,
                &quot;wal_bytes&quot;: 4161232,
                &quot;wal_autocheckpoint_pages&quot;: 10000
              }
            }
          },
          {
            &quot;service&quot;: &quot;scdfe_t&quot;,
            &quot;channel_id&quot;: 1,
            &quot;sampled_at&quot;: 1794724259617,
            &quot;diagnostic&quot;: {
              &quot;cycles&quot;: 237,
              &quot;source_reads&quot;: 5632,
              &quot;published_updates&quot;: 5504,
              &quot;command_count&quot;: 4,
              &quot;latency&quot;: {
                &quot;t_source_read_ms&quot;: {
                  &quot;count&quot;: 237,
                  &quot;window_count&quot;: 237,
                  &quot;invalid_count&quot;: 0,
                  &quot;last_ms&quot;: 0.264,
                  &quot;p50_ms&quot;: 1.036,
                  &quot;p95_ms&quot;: 7.866,
                  &quot;p99_ms&quot;: 19.264,
                  &quot;max_ms&quot;: 31.4984
                },
                &quot;t_refresh_ms&quot;: {
                  &quot;count&quot;: 237,
                  &quot;window_count&quot;: 237,
                  &quot;invalid_count&quot;: 0,
                  &quot;last_ms&quot;: 0.294,
                  &quot;p50_ms&quot;: 1.103,
                  &quot;p95_ms&quot;: 46.825,
                  &quot;p99_ms&quot;: 60.586,
                  &quot;max_ms&quot;: 75.4126
                }
              },
              &quot;source_delta&quot;: {
                &quot;rows_read&quot;: 5640,
                &quot;polls&quot;: 237,
                &quot;unchanged_polls&quot;: 179
              },
              &quot;reconnect_count&quot;: 1,
              &quot;server_running&quot;: true,
              &quot;open_connections&quot;: 1,
              &quot;soe_cursor&quot;: null,
              &quot;soe_pending&quot;: null,
              &quot;soe_progress&quot;: null,
              &quot;port&quot;: 4705,
              &quot;protocol_errors&quot;: [],
              &quot;unexpected_messages&quot;: []
            }
          }
        ],
        &quot;frames&quot;: {
          &quot;C-1&quot;: {
            &quot;I&quot;: 251,
            &quot;S&quot;: 27,
            &quot;U&quot;: 4
          },
          &quot;T-1&quot;: {
            &quot;I&quot;: 289,
            &quot;S&quot;: 28,
            &quot;U&quot;: 2
          },
          &quot;T-reconnect&quot;: {
            &quot;I&quot;: 8,
            &quot;S&quot;: 0,
            &quot;U&quot;: 2
          }
        },
        &quot;passed&quot;: true
      },
      {
        &quot;channels&quot;: 4,
        &quot;yc_per_rtu&quot;: 64,
        &quot;yx_per_rtu&quot;: 64,
        &quot;c_poll_ms&quot;: 50,
        &quot;s_scan_ms&quot;: 50,
        &quot;s_tick_ms&quot;: 100,
        &quot;t_scan_ms&quot;: 50,
        &quot;t_tick_ms&quot;: 50,
        &quot;t_periodic_ms&quot;: 60000,
        &quot;writer_batch_ms&quot;: 100,
        &quot;k&quot;: 12,
        &quot;w&quot;: 8,
        &quot;topology&quot;: &quot;S service threads -&gt; C ChannelWorker threads -&gt; C writer process -&gt; SQLite -&gt; T runtime threads -&gt; downstream IEC104 clients&quot;,
        &quot;t_gi&quot;: {
          &quot;samples&quot;: 20,
          &quot;median_ms&quot;: 35.398,
          &quot;p95_ms&quot;: 62.517,
          &quot;p99_ms&quot;: 84.775,
          &quot;max_ms&quot;: 84.775
        },
        &quot;s_gi&quot;: {
          &quot;samples&quot;: 20,
          &quot;median_ms&quot;: 46.321,
          &quot;p95_ms&quot;: 59.106,
          &quot;p99_ms&quot;: 61.193,
          &quot;max_ms&quot;: 61.193
        },
        &quot;checks&quot;: [
          &quot;C startup GI commit&quot;,
          &quot;S/T GI ACTCON -&gt; exact object count -&gt; ACTTERM&quot;,
          &quot;CA/IOA mapping and RTU isolation&quot;,
          &quot;5 GI repeats per S/T channel&quot;,
          &quot;quality-only IV/BL/restoration with unchanged values&quot;,
          &quot;no spontaneous duplicates during 400ms quiet window&quot;,
          &quot;YK/YT direct and select-execute through shared DB; cancel causes no second execution&quot;,
          &quot;periodic report COT=1 on existing T connection&quot;,
          &quot;S stop/restart -&gt; C automatic reconnect + GI -&gt; T latest values&quot;,
          &quot;downstream reconnect + GI retrieves latest values/qualities&quot;
        ],
        &quot;c_commit_latency&quot;: {
          &quot;samples&quot;: 40,
          &quot;median_ms&quot;: 166.851,
          &quot;p95_ms&quot;: 1222.105,
          &quot;p99_ms&quot;: 2999.414,
          &quot;max_ms&quot;: 2999.414
        },
        &quot;end_to_end_latency&quot;: {
          &quot;samples&quot;: 40,
          &quot;median_ms&quot;: 232.317,
          &quot;p95_ms&quot;: 1435.596,
          &quot;p99_ms&quot;: 3028.841,
          &quot;max_ms&quot;: 3028.841
        },
        &quot;c_commit_samples_ms&quot;: [
          2999.4143000003533,
          1222.105199998623,
          1803.6786999982724,
          1087.3689000000013,
          430.6687999996939,
          273.38500000041677,
          145.28259999860893,
          279.19889999975567,
          301.3174000006984,
          123.68580000111251,
          264.10309999846504,
          174.70079999839072,
          134.92589999805205,
          149.74849999998696,
          88.4355999987747,
          158.43590000076802,
          139.4168000006175,
          256.0775999991165,
          281.558300001052,
          140.14229999884265,
          102.7524999990419,
          106.76360000070417,
          124.08270000014454,
          107.77080000116257,
          137.06819999788422,
          128.3971000011661,
          141.60509999783244,
          105.92669999823556,
          284.5103999970888,
          276.4105999995081,
          171.30030000043917,
          266.01279999886174,
          162.40209999887156,
          271.36820000305306,
          757.0400000004156,
          189.1576999987592,
          276.4601000017137,
          129.86549999914132,
          91.59799999906681,
          120.46030000055907
        ],
        &quot;end_to_end_samples_ms&quot;: [
          3028.8407999978517,
          1411.6715999989538,
          1811.3217999998596,
          1435.5955999999424,
          468.7082999989798,
          324.039700000867,
          203.4888999987743,
          304.096899999422,
          350.54959999979474,
          202.42669999788632,
          297.7089999985765,
          242.42819999926724,
          219.34709999914048,
          205.97800000177813,
          160.51779999907012,
          222.6626000010583,
          193.44060000003083,
          287.69199999806006,
          347.631900000124,
          206.06820000102744,
          165.00559999985853,
          155.09929999825545,
          185.20680000074208,
          158.86890000183485,
          203.36569999926724,
          219.6805999992648,
          209.7046999988379,
          177.6224999994156,
          320.28799999898183,
          331.31179999691085,
          241.97049999929732,
          311.46289999742294,
          222.48989999934565,
          305.82979999962845,
          817.4150000013469,
          252.9729000016232,
          296.83490000024904,
          200.79469999836874,
          144.73699999871315,
          162.97789999953238
        ],
        &quot;bursts&quot;: [
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          }
        ],
        &quot;workload_seconds&quot;: 18.513,
        &quot;burst_milestones&quot;: [
          {
            &quot;burst&quot;: 1,
            &quot;source_commit_monotonic&quot;: 18905.4700855,
            &quot;c_first_rx_ms&quot;: 108.89769999994314,
            &quot;c_last_rx_ms&quot;: 1085.178299999825,
            &quot;c_commit_observed_ms&quot;: 2999.4143000003533,
            &quot;t_last_rx_ms&quot;: 2943.176000000676,
            &quot;destination_observed_ms&quot;: 3028.8407999978517
          },
          {
            &quot;burst&quot;: 2,
            &quot;source_commit_monotonic&quot;: 18908.8541317,
            &quot;c_first_rx_ms&quot;: -11.577700002817437,
            &quot;c_last_rx_ms&quot;: 705.4498999968928,
            &quot;c_commit_observed_ms&quot;: 1222.105199998623,
            &quot;t_last_rx_ms&quot;: 1398.137799998949,
            &quot;destination_observed_ms&quot;: 1411.6715999989538
          },
          {
            &quot;burst&quot;: 3,
            &quot;source_commit_monotonic&quot;: 18910.4598436,
            &quot;c_first_rx_ms&quot;: 133.87179999699583,
            &quot;c_last_rx_ms&quot;: 1213.5643999972672,
            &quot;c_commit_observed_ms&quot;: 1803.6786999982724,
            &quot;t_last_rx_ms&quot;: 1789.722299999994,
            &quot;destination_observed_ms&quot;: 1811.3217999998596
          },
          {
            &quot;burst&quot;: 4,
            &quot;source_commit_monotonic&quot;: 18912.4573611,
            &quot;c_first_rx_ms&quot;: 86.80739999908837,
            &quot;c_last_rx_ms&quot;: 729.9648999978672,
            &quot;c_commit_observed_ms&quot;: 1087.3689000000013,
            &quot;t_last_rx_ms&quot;: 1427.118599996902,
            &quot;destination_observed_ms&quot;: 1435.5955999999424
          },
          {
            &quot;burst&quot;: 5,
            &quot;source_commit_monotonic&quot;: 18913.9607318,
            &quot;c_first_rx_ms&quot;: 67.80979999894043,
            &quot;c_last_rx_ms&quot;: 274.68640000006417,
            &quot;c_commit_observed_ms&quot;: 430.6687999996939,
            &quot;t_last_rx_ms&quot;: 466.84299999833456,
            &quot;destination_observed_ms&quot;: 468.7082999989798
          },
          {
            &quot;burst&quot;: 6,
            &quot;source_commit_monotonic&quot;: 18914.4513152,
            &quot;c_first_rx_ms&quot;: 32.94299999834038,
            &quot;c_last_rx_ms&quot;: 112.20440000033705,
            &quot;c_commit_observed_ms&quot;: 273.38500000041677,
            &quot;t_last_rx_ms&quot;: 321.6586000016832,
            &quot;destination_observed_ms&quot;: 324.039700000867
          },
          {
            &quot;burst&quot;: 7,
            &quot;source_commit_monotonic&quot;: 18914.7872256,
            &quot;c_first_rx_ms&quot;: 22.75559999907273,
            &quot;c_last_rx_ms&quot;: 81.28539999961504,
            &quot;c_commit_observed_ms&quot;: 145.28259999860893,
            &quot;t_last_rx_ms&quot;: 201.48490000065067,
            &quot;destination_observed_ms&quot;: 203.4888999987743
          },
          {
            &quot;burst&quot;: 8,
            &quot;source_commit_monotonic&quot;: 18915.0069373,
            &quot;c_first_rx_ms&quot;: 21.116100000654114,
            &quot;c_last_rx_ms&quot;: 123.73569999908796,
            &quot;c_commit_observed_ms&quot;: 279.19889999975567,
            &quot;t_last_rx_ms&quot;: 301.59769999954733,
            &quot;destination_observed_ms&quot;: 304.096899999422
          },
          {
            &quot;burst&quot;: 9,
            &quot;source_commit_monotonic&quot;: 18915.3309907,
            &quot;c_first_rx_ms&quot;: 13.723500000196509,
            &quot;c_last_rx_ms&quot;: 212.46769999925164,
            &quot;c_commit_observed_ms&quot;: 301.3174000006984,
            &quot;t_last_rx_ms&quot;: 347.35359999831417,
            &quot;destination_observed_ms&quot;: 350.54959999979474
          },
          {
            &quot;burst&quot;: 10,
            &quot;source_commit_monotonic&quot;: 18915.6949934,
            &quot;c_first_rx_ms&quot;: 21.673299997928552,
            &quot;c_last_rx_ms&quot;: 90.72939999896334,
            &quot;c_commit_observed_ms&quot;: 123.68580000111251,
            &quot;t_last_rx_ms&quot;: 201.20010000027833,
            &quot;destination_observed_ms&quot;: 202.42669999788632
          },
          {
            &quot;burst&quot;: 11,
            &quot;source_commit_monotonic&quot;: 18915.9113422,
            &quot;c_first_rx_ms&quot;: 15.290499999537133,
            &quot;c_last_rx_ms&quot;: 107.18809999889345,
            &quot;c_commit_observed_ms&quot;: 264.10309999846504,
            &quot;t_last_rx_ms&quot;: 296.14779999974417,
            &quot;destination_observed_ms&quot;: 297.7089999985765
          },
          {
            &quot;burst&quot;: 12,
            &quot;source_commit_monotonic&quot;: 18916.2330665,
            &quot;c_first_rx_ms&quot;: 31.69739999793819,
            &quot;c_last_rx_ms&quot;: 123.93249999877298,
            &quot;c_commit_observed_ms&quot;: 174.70079999839072,
            &quot;t_last_rx_ms&quot;: 237.74950000006356,
            &quot;destination_observed_ms&quot;: 242.42819999926724
          },
          {
            &quot;burst&quot;: 13,
            &quot;source_commit_monotonic&quot;: 18916.4874949,
            &quot;c_first_rx_ms&quot;: 14.107200000580633,
            &quot;c_last_rx_ms&quot;: 83.94729999781703,
            &quot;c_commit_observed_ms&quot;: 134.92589999805205,
            &quot;t_last_rx_ms&quot;: 216.24660000088625,
            &quot;destination_observed_ms&quot;: 219.34709999914048
          },
          {
            &quot;burst&quot;: 14,
            &quot;source_commit_monotonic&quot;: 18916.7182349,
            &quot;c_first_rx_ms&quot;: 23.753800000122283,
            &quot;c_last_rx_ms&quot;: 87.13229999921168,
            &quot;c_commit_observed_ms&quot;: 149.74849999998696,
            &quot;t_last_rx_ms&quot;: 202.76649999868823,
            &quot;destination_observed_ms&quot;: 205.97800000177813
          },
          {
            &quot;burst&quot;: 15,
            &quot;source_commit_monotonic&quot;: 18916.9354052,
            &quot;c_first_rx_ms&quot;: 6.756499999028165,
            &quot;c_last_rx_ms&quot;: 66.076899998734,
            &quot;c_commit_observed_ms&quot;: 88.4355999987747,
            &quot;t_last_rx_ms&quot;: 159.0424999994866,
            &quot;destination_observed_ms&quot;: 160.51779999907012
          },
          {
            &quot;burst&quot;: 16,
            &quot;source_commit_monotonic&quot;: 18917.1110189,
            &quot;c_first_rx_ms&quot;: 16.722600001230603,
            &quot;c_last_rx_ms&quot;: 93.502300002001,
            &quot;c_commit_observed_ms&quot;: 158.43590000076802,
            &quot;t_last_rx_ms&quot;: 218.84190000128,
            &quot;destination_observed_ms&quot;: 222.6626000010583
          },
          {
            &quot;burst&quot;: 17,
            &quot;source_commit_monotonic&quot;: 18917.3467521,
            &quot;c_first_rx_ms&quot;: 32.51129999989644,
            &quot;c_last_rx_ms&quot;: 88.5489000029338,
            &quot;c_commit_observed_ms&quot;: 139.4168000006175,
            &quot;t_last_rx_ms&quot;: 190.25660000261269,
            &quot;destination_observed_ms&quot;: 193.44060000003083
          },
          {
            &quot;burst&quot;: 18,
            &quot;source_commit_monotonic&quot;: 18917.5513624,
            &quot;c_first_rx_ms&quot;: 11.301700000331039,
            &quot;c_last_rx_ms&quot;: 118.10390000027837,
            &quot;c_commit_observed_ms&quot;: 256.0775999991165,
            &quot;t_last_rx_ms&quot;: 284.44149999995716,
            &quot;destination_observed_ms&quot;: 287.69199999806006
          },
          {
            &quot;burst&quot;: 19,
            &quot;source_commit_monotonic&quot;: 18917.851386,
            &quot;c_first_rx_ms&quot;: 22.853200000099605,
            &quot;c_last_rx_ms&quot;: 154.17789999992237,
            &quot;c_commit_observed_ms&quot;: 281.558300001052,
            &quot;t_last_rx_ms&quot;: 343.40830000292044,
            &quot;destination_observed_ms&quot;: 347.631900000124
          },
          {
            &quot;burst&quot;: 20,
            &quot;source_commit_monotonic&quot;: 18918.2111435,
            &quot;c_first_rx_ms&quot;: 12.647799998376286,
            &quot;c_last_rx_ms&quot;: 87.5162000011187,
            &quot;c_commit_observed_ms&quot;: 140.14229999884265,
            &quot;t_last_rx_ms&quot;: 201.7398999996658,
            &quot;destination_observed_ms&quot;: 206.06820000102744
          },
          {
            &quot;burst&quot;: 21,
            &quot;source_commit_monotonic&quot;: 18918.431423,
            &quot;c_first_rx_ms&quot;: 6.739899999956833,
            &quot;c_last_rx_ms&quot;: 70.00779999725637,
            &quot;c_commit_observed_ms&quot;: 102.7524999990419,
            &quot;t_last_rx_ms&quot;: 164.08469999805675,
            &quot;destination_observed_ms&quot;: 165.00559999985853
          },
          {
            &quot;burst&quot;: 22,
            &quot;source_commit_monotonic&quot;: 18918.6135273,
            &quot;c_first_rx_ms&quot;: 10.005899999669055,
            &quot;c_last_rx_ms&quot;: 71.92289999875356,
            &quot;c_commit_observed_ms&quot;: 106.76360000070417,
            &quot;t_last_rx_ms&quot;: 150.44159999888507,
            &quot;destination_observed_ms&quot;: 155.09929999825545
          },
          {
            &quot;burst&quot;: 23,
            &quot;source_commit_monotonic&quot;: 18918.7845116,
            &quot;c_first_rx_ms&quot;: 24.776599999313476,
            &quot;c_last_rx_ms&quot;: 88.63360000032117,
            &quot;c_commit_observed_ms&quot;: 124.08270000014454,
            &quot;t_last_rx_ms&quot;: 183.6382000001322,
            &quot;destination_observed_ms&quot;: 185.20680000074208
          },
          {
            &quot;burst&quot;: 24,
            &quot;source_commit_monotonic&quot;: 18918.9826047,
            &quot;c_first_rx_ms&quot;: 11.337100000673672,
            &quot;c_last_rx_ms&quot;: 87.74389999962295,
            &quot;c_commit_observed_ms&quot;: 107.77080000116257,
            &quot;t_last_rx_ms&quot;: 153.06100000088918,
            &quot;destination_observed_ms&quot;: 158.86890000183485
          },
          {
            &quot;burst&quot;: 25,
            &quot;source_commit_monotonic&quot;: 18919.1543066,
            &quot;c_first_rx_ms&quot;: 9.432699996978045,
            &quot;c_last_rx_ms&quot;: 70.06779999937862,
            &quot;c_commit_observed_ms&quot;: 137.06819999788422,
            &quot;t_last_rx_ms&quot;: 201.96989999749348,
            &quot;destination_observed_ms&quot;: 203.36569999926724
          },
          {
            &quot;burst&quot;: 26,
            &quot;source_commit_monotonic&quot;: 18919.3952975,
            &quot;c_first_rx_ms&quot;: 13.779799999610987,
            &quot;c_last_rx_ms&quot;: 106.14100000020699,
            &quot;c_commit_observed_ms&quot;: 128.3971000011661,
            &quot;t_last_rx_ms&quot;: 218.69729999889387,
            &quot;destination_observed_ms&quot;: 219.6805999992648
          },
          {
            &quot;burst&quot;: 27,
            &quot;source_commit_monotonic&quot;: 18919.6316603,
            &quot;c_first_rx_ms&quot;: 16.74089999869466,
            &quot;c_last_rx_ms&quot;: 103.91429999799584,
            &quot;c_commit_observed_ms&quot;: 141.60509999783244,
            &quot;t_last_rx_ms&quot;: 205.86550000007264,
            &quot;destination_observed_ms&quot;: 209.7046999988379
          },
          {
            &quot;burst&quot;: 28,
            &quot;source_commit_monotonic&quot;: 18919.8515545,
            &quot;c_first_rx_ms&quot;: 17.34740000028978,
            &quot;c_last_rx_ms&quot;: 85.02640000006068,
            &quot;c_commit_observed_ms&quot;: 105.92669999823556,
            &quot;t_last_rx_ms&quot;: 172.3753999976907,
            &quot;destination_observed_ms&quot;: 177.6224999994156
          },
          {
            &quot;burst&quot;: 29,
            &quot;source_commit_monotonic&quot;: 18920.0405075,
            &quot;c_first_rx_ms&quot;: 26.767299998027738,
            &quot;c_last_rx_ms&quot;: 104.86339999988559,
            &quot;c_commit_observed_ms&quot;: 284.5103999970888,
            &quot;t_last_rx_ms&quot;: 318.90439999915543,
            &quot;destination_observed_ms&quot;: 320.28799999898183
          },
          {
            &quot;burst&quot;: 30,
            &quot;source_commit_monotonic&quot;: 18920.3721245,
            &quot;c_first_rx_ms&quot;: 14.194499999575783,
            &quot;c_last_rx_ms&quot;: 79.1691999984323,
            &quot;c_commit_observed_ms&quot;: 276.4105999995081,
            &quot;t_last_rx_ms&quot;: 326.9155999987561,
            &quot;destination_observed_ms&quot;: 331.31179999691085
          },
          {
            &quot;burst&quot;: 31,
            &quot;source_commit_monotonic&quot;: 18920.7155236,
            &quot;c_first_rx_ms&quot;: 29.04560000024503,
            &quot;c_last_rx_ms&quot;: 121.88619999869843,
            &quot;c_commit_observed_ms&quot;: 171.30030000043917,
            &quot;t_last_rx_ms&quot;: 236.28109999845037,
            &quot;destination_observed_ms&quot;: 241.97049999929732
          },
          {
            &quot;burst&quot;: 32,
            &quot;source_commit_monotonic&quot;: 18920.97016,
            &quot;c_first_rx_ms&quot;: 17.58680000057211,
            &quot;c_last_rx_ms&quot;: 113.28700000012759,
            &quot;c_commit_observed_ms&quot;: 266.01279999886174,
            &quot;t_last_rx_ms&quot;: 310.0235999991128,
            &quot;destination_observed_ms&quot;: 311.46289999742294
          },
          {
            &quot;burst&quot;: 33,
            &quot;source_commit_monotonic&quot;: 18921.2942169,
            &quot;c_first_rx_ms&quot;: 53.29399999754969,
            &quot;c_last_rx_ms&quot;: 124.21899999753805,
            &quot;c_commit_observed_ms&quot;: 162.40209999887156,
            &quot;t_last_rx_ms&quot;: 220.33579999697395,
            &quot;destination_observed_ms&quot;: 222.48989999934565
          },
          {
            &quot;burst&quot;: 34,
            &quot;source_commit_monotonic&quot;: 18921.5321251,
            &quot;c_first_rx_ms&quot;: 21.80650000082096,
            &quot;c_last_rx_ms&quot;: 106.6928000000189,
            &quot;c_commit_observed_ms&quot;: 271.36820000305306,
            &quot;t_last_rx_ms&quot;: 303.01390000022366,
            &quot;destination_observed_ms&quot;: 305.82979999962845
          },
          {
            &quot;burst&quot;: 35,
            &quot;source_commit_monotonic&quot;: 18921.8498545,
            &quot;c_first_rx_ms&quot;: 28.091899999708403,
            &quot;c_last_rx_ms&quot;: 613.5533999986365,
            &quot;c_commit_observed_ms&quot;: 757.0400000004156,
            &quot;t_last_rx_ms&quot;: 814.9616000009701,
            &quot;destination_observed_ms&quot;: 817.4150000013469
          },
          {
            &quot;burst&quot;: 36,
            &quot;source_commit_monotonic&quot;: 18922.6805002,
            &quot;c_first_rx_ms&quot;: 76.94189999892842,
            &quot;c_last_rx_ms&quot;: 170.06749999927706,
            &quot;c_commit_observed_ms&quot;: 189.1576999987592,
            &quot;t_last_rx_ms&quot;: 248.22670000139624,
            &quot;destination_observed_ms&quot;: 252.9729000016232
          },
          {
            &quot;burst&quot;: 37,
            &quot;source_commit_monotonic&quot;: 18922.9448388,
            &quot;c_first_rx_ms&quot;: 22.405800002161413,
            &quot;c_last_rx_ms&quot;: 112.47080000248388,
            &quot;c_commit_observed_ms&quot;: 276.4601000017137,
            &quot;t_last_rx_ms&quot;: 294.6984000009252,
            &quot;destination_observed_ms&quot;: 296.83490000024904
          },
          {
            &quot;burst&quot;: 38,
            &quot;source_commit_monotonic&quot;: 18923.2524734,
            &quot;c_first_rx_ms&quot;: 26.138100001844577,
            &quot;c_last_rx_ms&quot;: 80.76200000141398,
            &quot;c_commit_observed_ms&quot;: 129.86549999914132,
            &quot;t_last_rx_ms&quot;: 199.29770000089775,
            &quot;destination_observed_ms&quot;: 200.79469999836874
          },
          {
            &quot;burst&quot;: 39,
            &quot;source_commit_monotonic&quot;: 18923.4651998,
            &quot;c_first_rx_ms&quot;: 6.676900000456953,
            &quot;c_last_rx_ms&quot;: 69.50130000041099,
            &quot;c_commit_observed_ms&quot;: 91.59799999906681,
            &quot;t_last_rx_ms&quot;: 140.03909999883035,
            &quot;destination_observed_ms&quot;: 144.73699999871315
          },
          {
            &quot;burst&quot;: 40,
            &quot;source_commit_monotonic&quot;: 18923.620242,
            &quot;c_first_rx_ms&quot;: 8.119599999190541,
            &quot;c_last_rx_ms&quot;: 67.08380000054603,
            &quot;c_commit_observed_ms&quot;: 120.46030000055907,
            &quot;t_last_rx_ms&quot;: 159.34329999799957,
            &quot;destination_observed_ms&quot;: 162.97789999953238
          }
        ],
        &quot;milestone_note&quot;: &quot;Offsets correlate one complete burst from the S database commit return. Database/destination observation uses 5ms polling and may follow wire callbacks; parallel channel stages overlap. Do not subtract aggregated observations as exact stage durations.&quot;,
        &quot;command_latency&quot;: {
          &quot;samples&quot;: 16,
          &quot;median_ms&quot;: 69.773,
          &quot;p95_ms&quot;: 955.791,
          &quot;p99_ms&quot;: 955.791,
          &quot;max_ms&quot;: 955.791
        },
        &quot;command_receipt_latency&quot;: {
          &quot;samples&quot;: 16,
          &quot;median_ms&quot;: 185.195,
          &quot;p95_ms&quot;: 1068.406,
          &quot;p99_ms&quot;: 1068.406,
          &quot;max_ms&quot;: 1068.406
        },
        &quot;errors_before_injected_disconnect&quot;: 0,
        &quot;upstream_restart_recovery_ms&quot;: 307.626,
        &quot;workers&quot;: [
          {
            &quot;cycles&quot;: 472,
            &quot;updated_yc&quot;: 3008,
            &quot;updated_yx&quot;: 3008,
            &quot;sent_yk&quot;: 2,
            &quot;sent_yt&quot;: 2,
            &quot;errors&quot;: 1,
            &quot;alarms&quot;: 0
          },
          {
            &quot;cycles&quot;: 472,
            &quot;updated_yc&quot;: 2944,
            &quot;updated_yx&quot;: 2944,
            &quot;sent_yk&quot;: 2,
            &quot;sent_yt&quot;: 2,
            &quot;errors&quot;: 0,
            &quot;alarms&quot;: 0
          },
          {
            &quot;cycles&quot;: 460,
            &quot;updated_yc&quot;: 2944,
            &quot;updated_yx&quot;: 2944,
            &quot;sent_yk&quot;: 2,
            &quot;sent_yt&quot;: 2,
            &quot;errors&quot;: 0,
            &quot;alarms&quot;: 0
          },
          {
            &quot;cycles&quot;: 438,
            &quot;updated_yc&quot;: 2880,
            &quot;updated_yx&quot;: 2880,
            &quot;sent_yk&quot;: 2,
            &quot;sent_yt&quot;: 2,
            &quot;errors&quot;: 0,
            &quot;alarms&quot;: 0
          }
        ],
        &quot;runtime_diagnostics&quot;: [
          {
            &quot;service&quot;: &quot;scdfe_c&quot;,
            &quot;channel_id&quot;: 1,
            &quot;sampled_at&quot;: 1794724302681,
            &quot;diagnostic&quot;: {
              &quot;cycles&quot;: 469,
              &quot;latency&quot;: {
                &quot;c_sample_submit_ms&quot;: {
                  &quot;count&quot;: 469,
                  &quot;window_count&quot;: 256,
                  &quot;invalid_count&quot;: 0,
                  &quot;last_ms&quot;: 1.527,
                  &quot;p50_ms&quot;: 0.697,
                  &quot;p95_ms&quot;: 3.571,
                  &quot;p99_ms&quot;: 5.789,
                  &quot;max_ms&quot;: 11.4734
                }
              },
              &quot;updated_yc&quot;: 2944,
              &quot;updated_yx&quot;: 2944,
              &quot;sent_yk&quot;: 2,
              &quot;sent_yt&quot;: 2,
              &quot;errors&quot;: 1,
              &quot;channel_type&quot;: &quot;iec104&quot;
            }
          },
          {
            &quot;service&quot;: &quot;scdfe_c&quot;,
            &quot;channel_id&quot;: 2,
            &quot;sampled_at&quot;: 1794724299745,
            &quot;diagnostic&quot;: {
              &quot;cycles&quot;: 422,
              &quot;latency&quot;: {
                &quot;c_sample_submit_ms&quot;: {
                  &quot;count&quot;: 422,
                  &quot;window_count&quot;: 256,
                  &quot;invalid_count&quot;: 0,
                  &quot;last_ms&quot;: 0.172,
                  &quot;p50_ms&quot;: 0.783,
                  &quot;p95_ms&quot;: 4.161,
                  &quot;p99_ms&quot;: 6.73,
                  &quot;max_ms&quot;: 8.5583
                }
              },
              &quot;updated_yc&quot;: 2944,
              &quot;updated_yx&quot;: 2944,
              &quot;sent_yk&quot;: 2,
              &quot;sent_yt&quot;: 2,
              &quot;errors&quot;: 0,
              &quot;channel_type&quot;: &quot;iec104&quot;
            }
          },
          {
            &quot;service&quot;: &quot;scdfe_c&quot;,
            &quot;channel_id&quot;: 3,
            &quot;sampled_at&quot;: 1794724300160,
            &quot;diagnostic&quot;: {
              &quot;cycles&quot;: 417,
              &quot;latency&quot;: {
                &quot;c_sample_submit_ms&quot;: {
                  &quot;count&quot;: 417,
                  &quot;window_count&quot;: 256,
                  &quot;invalid_count&quot;: 0,
                  &quot;last_ms&quot;: 0.216,
                  &quot;p50_ms&quot;: 0.772,
                  &quot;p95_ms&quot;: 3.552,
                  &quot;p99_ms&quot;: 4.978,
                  &quot;max_ms&quot;: 7.2805
                }
              },
              &quot;updated_yc&quot;: 2944,
              &quot;updated_yx&quot;: 2944,
              &quot;sent_yk&quot;: 2,
              &quot;sent_yt&quot;: 0,
              &quot;errors&quot;: 0,
              &quot;channel_type&quot;: &quot;iec104&quot;
            }
          },
          {
            &quot;service&quot;: &quot;scdfe_c&quot;,
            &quot;channel_id&quot;: 4,
            &quot;sampled_at&quot;: 1794724300717,
            &quot;diagnostic&quot;: {
              &quot;cycles&quot;: 405,
              &quot;latency&quot;: {
                &quot;c_sample_submit_ms&quot;: {
                  &quot;count&quot;: 405,
                  &quot;window_count&quot;: 256,
                  &quot;invalid_count&quot;: 0,
                  &quot;last_ms&quot;: 0.222,
                  &quot;p50_ms&quot;: 0.661,
                  &quot;p95_ms&quot;: 3.343,
                  &quot;p99_ms&quot;: 7.174,
                  &quot;max_ms&quot;: 8.8364
                }
              },
              &quot;updated_yc&quot;: 2880,
              &quot;updated_yx&quot;: 2880,
              &quot;sent_yk&quot;: 0,
              &quot;sent_yt&quot;: 0,
              &quot;errors&quot;: 0,
              &quot;channel_type&quot;: &quot;iec104&quot;
            }
          },
          {
            &quot;service&quot;: &quot;scdfe_c_writer&quot;,
            &quot;channel_id&quot;: 1,
            &quot;sampled_at&quot;: 1794724301833,
            &quot;diagnostic&quot;: {
              &quot;latency&quot;: {
                &quot;c_db_lock_wait_ms&quot;: {
                  &quot;count&quot;: 107,
                  &quot;window_count&quot;: 107,
                  &quot;invalid_count&quot;: 0,
                  &quot;last_ms&quot;: 0.154,
                  &quot;p50_ms&quot;: 0.063,
                  &quot;p95_ms&quot;: 112.837,
                  &quot;p99_ms&quot;: 353.629,
                  &quot;max_ms&quot;: 435.3654
                },
                &quot;c_db_apply_ms&quot;: {
                  &quot;count&quot;: 107,
                  &quot;window_count&quot;: 107,
                  &quot;invalid_count&quot;: 0,
                  &quot;last_ms&quot;: 0.149,
                  &quot;p50_ms&quot;: 3.249,
                  &quot;p95_ms&quot;: 16.363,
                  &quot;p99_ms&quot;: 83.094,
                  &quot;max_ms&quot;: 114.962
                },
                &quot;c_db_commit_ms&quot;: {
                  &quot;count&quot;: 107,
                  &quot;window_count&quot;: 107,
                  &quot;invalid_count&quot;: 0,
                  &quot;last_ms&quot;: 0.075,
                  &quot;p50_ms&quot;: 0.139,
                  &quot;p95_ms&quot;: 1.061,
                  &quot;p99_ms&quot;: 4.103,
                  &quot;max_ms&quot;: 5.149
                },
                &quot;c_write_ms&quot;: {
                  &quot;count&quot;: 107,
                  &quot;window_count&quot;: 107,
                  &quot;invalid_count&quot;: 0,
                  &quot;last_ms&quot;: 0.455,
                  &quot;p50_ms&quot;: 3.937,
                  &quot;p95_ms&quot;: 147.266,
                  &quot;p99_ms&quot;: 401.444,
                  &quot;max_ms&quot;: 456.7034
                },
                &quot;c_receipt_log_ms&quot;: {
                  &quot;count&quot;: 107,
                  &quot;window_count&quot;: 107,
                  &quot;invalid_count&quot;: 0,
                  &quot;last_ms&quot;: 2.667,
                  &quot;p50_ms&quot;: 1.647,
                  &quot;p95_ms&quot;: 16.379,
                  &quot;p99_ms&quot;: 38.015,
                  &quot;max_ms&quot;: 46.6423
                },
                &quot;c_queue_ms&quot;: {
                  &quot;count&quot;: 311,
                  &quot;window_count&quot;: 256,
                  &quot;invalid_count&quot;: 0,
                  &quot;last_ms&quot;: 105.757,
                  &quot;p50_ms&quot;: 61.486,
                  &quot;p95_ms&quot;: 112.823,
                  &quot;p99_ms&quot;: 326.141,
                  &quot;max_ms&quot;: 404.0977
                },
                &quot;c_queue_commit_ms&quot;: {
                  &quot;count&quot;: 311,
                  &quot;window_count&quot;: 256,
                  &quot;invalid_count&quot;: 0,
                  &quot;last_ms&quot;: 106.212,
                  &quot;p50_ms&quot;: 65.769,
                  &quot;p95_ms&quot;: 138.197,
                  &quot;p99_ms&quot;: 329.734,
                  &quot;max_ms&quot;: 407.6909
                }
              },
              &quot;pending_messages&quot;: 1,
              &quot;pending_updates&quot;: 1,
              &quot;slow_batches&quot;: {
                &quot;threshold_ms&quot;: 100,
                &quot;count&quot;: 63,
                &quot;items&quot;: [
                  {
                    &quot;sequence&quot;: 48,
                    &quot;sampled_at&quot;: 1794724292871,
                    &quot;messages&quot;: 1,
                    &quot;updates&quot;: 64,
                    &quot;rtus&quot;: [
                      4
                    ],
                    &quot;queue_wait_ms&quot;: 106.9,
                    &quot;lock_wait_ms&quot;: 0.041,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 0.882,
                    &quot;commit_ms&quot;: 0.076,
                    &quot;transaction_ms&quot;: 1.045,
                    &quot;queue_commit_ms&quot;: 107.945,
                    &quot;receipt_log_ms&quot;: 1.181,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 49,
                    &quot;sampled_at&quot;: 1794724294837,
                    &quot;messages&quot;: 2,
                    &quot;updates&quot;: 2,
                    &quot;rtus&quot;: [
                      1
                    ],
                    &quot;queue_wait_ms&quot;: 116.899,
                    &quot;lock_wait_ms&quot;: 0.108,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 0.103,
                    &quot;commit_ms&quot;: 0.027,
                    &quot;transaction_ms&quot;: 0.391,
                    &quot;queue_commit_ms&quot;: 117.289,
                    &quot;receipt_log_ms&quot;: 1.603,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 50,
                    &quot;sampled_at&quot;: 1794724295176,
                    &quot;messages&quot;: 2,
                    &quot;updates&quot;: 2,
                    &quot;rtus&quot;: [
                      1
                    ],
                    &quot;queue_wait_ms&quot;: 102.707,
                    &quot;lock_wait_ms&quot;: 0.049,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 0.037,
                    &quot;commit_ms&quot;: 0.074,
                    &quot;transaction_ms&quot;: 0.224,
                    &quot;queue_commit_ms&quot;: 102.93,
                    &quot;receipt_log_ms&quot;: 1.397,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 51,
                    &quot;sampled_at&quot;: 1794724295505,
                    &quot;messages&quot;: 1,
                    &quot;updates&quot;: 1,
                    &quot;rtus&quot;: [
                      1
                    ],
                    &quot;queue_wait_ms&quot;: 111.183,
                    &quot;lock_wait_ms&quot;: 0.064,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 0.272,
                    &quot;commit_ms&quot;: 0.08,
                    &quot;transaction_ms&quot;: 0.515,
                    &quot;queue_commit_ms&quot;: 111.698,
                    &quot;receipt_log_ms&quot;: 2.36,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 52,
                    &quot;sampled_at&quot;: 1794724296354,
                    &quot;messages&quot;: 1,
                    &quot;updates&quot;: 1,
                    &quot;rtus&quot;: [
                      2
                    ],
                    &quot;queue_wait_ms&quot;: 105.553,
                    &quot;lock_wait_ms&quot;: 0.043,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 0.025,
                    &quot;commit_ms&quot;: 0.032,
                    &quot;transaction_ms&quot;: 0.138,
                    &quot;queue_commit_ms&quot;: 105.69,
                    &quot;receipt_log_ms&quot;: 1.423,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 53,
                    &quot;sampled_at&quot;: 1794724297521,
                    &quot;messages&quot;: 1,
                    &quot;updates&quot;: 1,
                    &quot;rtus&quot;: [
                      2
                    ],
                    &quot;queue_wait_ms&quot;: 113.548,
                    &quot;lock_wait_ms&quot;: 0.067,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 0.06,
                    &quot;commit_ms&quot;: 0.056,
                    &quot;transaction_ms&quot;: 0.278,
                    &quot;queue_commit_ms&quot;: 113.826,
                    &quot;receipt_log_ms&quot;: 2.082,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 54,
                    &quot;sampled_at&quot;: 1794724298200,
                    &quot;messages&quot;: 1,
                    &quot;updates&quot;: 1,
                    &quot;rtus&quot;: [
                      2
                    ],
                    &quot;queue_wait_ms&quot;: 110.295,
                    &quot;lock_wait_ms&quot;: 0.042,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 0.036,
                    &quot;commit_ms&quot;: 0.034,
                    &quot;transaction_ms&quot;: 0.154,
                    &quot;queue_commit_ms&quot;: 110.449,
                    &quot;receipt_log_ms&quot;: 1.593,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 55,
                    &quot;sampled_at&quot;: 1794724299286,
                    &quot;messages&quot;: 4,
                    &quot;updates&quot;: 508,
                    &quot;rtus&quot;: [
                      1,
                      2,
                      3,
                      4
                    ],
                    &quot;queue_wait_ms&quot;: 404.098,
                    &quot;lock_wait_ms&quot;: 0.013,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 3.367,
                    &quot;commit_ms&quot;: 0.136,
                    &quot;transaction_ms&quot;: 3.593,
                    &quot;queue_commit_ms&quot;: 407.691,
                    &quot;receipt_log_ms&quot;: 0.036,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 56,
                    &quot;sampled_at&quot;: 1794724299287,
                    &quot;messages&quot;: 2,
                    &quot;updates&quot;: 5,
                    &quot;rtus&quot;: [
                      4
                    ],
                    &quot;queue_wait_ms&quot;: 295.639,
                    &quot;lock_wait_ms&quot;: 0.009,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 0.05,
                    &quot;commit_ms&quot;: 0.048,
                    &quot;transaction_ms&quot;: 0.132,
                    &quot;queue_commit_ms&quot;: 295.771,
                    &quot;receipt_log_ms&quot;: 0.015,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 57,
                    &quot;sampled_at&quot;: 1794724299422,
                    &quot;messages&quot;: 1,
                    &quot;updates&quot;: 1,
                    &quot;rtus&quot;: [
                      2
                    ],
                    &quot;queue_wait_ms&quot;: 108.035,
                    &quot;lock_wait_ms&quot;: 0.069,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 0.068,
                    &quot;commit_ms&quot;: 0.044,
                    &quot;transaction_ms&quot;: 0.246,
                    &quot;queue_commit_ms&quot;: 108.281,
                    &quot;receipt_log_ms&quot;: 1.545,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 58,
                    &quot;sampled_at&quot;: 1794724299780,
                    &quot;messages&quot;: 2,
                    &quot;updates&quot;: 2,
                    &quot;rtus&quot;: [
                      3
                    ],
                    &quot;queue_wait_ms&quot;: 120.381,
                    &quot;lock_wait_ms&quot;: 0.034,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 0.061,
                    &quot;commit_ms&quot;: 0.06,
                    &quot;transaction_ms&quot;: 0.214,
                    &quot;queue_commit_ms&quot;: 120.595,
                    &quot;receipt_log_ms&quot;: 4.347,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 59,
                    &quot;sampled_at&quot;: 1794724300084,
                    &quot;messages&quot;: 1,
                    &quot;updates&quot;: 1,
                    &quot;rtus&quot;: [
                      3
                    ],
                    &quot;queue_wait_ms&quot;: 102.986,
                    &quot;lock_wait_ms&quot;: 0.056,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 0.043,
                    &quot;commit_ms&quot;: 0.06,
                    &quot;transaction_ms&quot;: 0.207,
                    &quot;queue_commit_ms&quot;: 103.193,
                    &quot;receipt_log_ms&quot;: 1.431,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 60,
                    &quot;sampled_at&quot;: 1794724300409,
                    &quot;messages&quot;: 1,
                    &quot;updates&quot;: 1,
                    &quot;rtus&quot;: [
                      3
                    ],
                    &quot;queue_wait_ms&quot;: 112.823,
                    &quot;lock_wait_ms&quot;: 0.069,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 0.042,
                    &quot;commit_ms&quot;: 0.049,
                    &quot;transaction_ms&quot;: 0.239,
                    &quot;queue_commit_ms&quot;: 113.062,
                    &quot;receipt_log_ms&quot;: 1.447,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 61,
                    &quot;sampled_at&quot;: 1794724300718,
                    &quot;messages&quot;: 1,
                    &quot;updates&quot;: 1,
                    &quot;rtus&quot;: [
                      3
                    ],
                    &quot;queue_wait_ms&quot;: 107.185,
                    &quot;lock_wait_ms&quot;: 0.049,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 0.045,
                    &quot;commit_ms&quot;: 0.052,
                    &quot;transaction_ms&quot;: 0.193,
                    &quot;queue_commit_ms&quot;: 107.378,
                    &quot;receipt_log_ms&quot;: 1.395,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 62,
                    &quot;sampled_at&quot;: 1794724301026,
                    &quot;messages&quot;: 1,
                    &quot;updates&quot;: 1,
                    &quot;rtus&quot;: [
                      4
                    ],
                    &quot;queue_wait_ms&quot;: 107.288,
                    &quot;lock_wait_ms&quot;: 0.063,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 0.054,
                    &quot;commit_ms&quot;: 0.049,
                    &quot;transaction_ms&quot;: 0.219,
                    &quot;queue_commit_ms&quot;: 107.507,
                    &quot;receipt_log_ms&quot;: 2.056,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 63,
                    &quot;sampled_at&quot;: 1794724301617,
                    &quot;messages&quot;: 1,
                    &quot;updates&quot;: 1,
                    &quot;rtus&quot;: [
                      4
                    ],
                    &quot;queue_wait_ms&quot;: 105.757,
                    &quot;lock_wait_ms&quot;: 0.154,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 0.149,
                    &quot;commit_ms&quot;: 0.075,
                    &quot;transaction_ms&quot;: 0.455,
                    &quot;queue_commit_ms&quot;: 106.212,
                    &quot;receipt_log_ms&quot;: 2.667,
                    &quot;attempts&quot;: 1
                  }
                ]
              },
              &quot;database_wait&quot;: {
                &quot;lock_conflicts&quot;: 0,
                &quot;retry_backoff_ms&quot;: 0,
                &quot;wal_bytes&quot;: 4297192,
                &quot;wal_autocheckpoint_pages&quot;: 10000
              }
            }
          },
          {
            &quot;service&quot;: &quot;scdfe_t&quot;,
            &quot;channel_id&quot;: 1,
            &quot;sampled_at&quot;: 1794724302563,
            &quot;diagnostic&quot;: {
              &quot;cycles&quot;: 377,
              &quot;source_reads&quot;: 5888,
              &quot;published_updates&quot;: 5504,
              &quot;command_count&quot;: 4,
              &quot;latency&quot;: {
                &quot;t_source_read_ms&quot;: {
                  &quot;count&quot;: 377,
                  &quot;window_count&quot;: 256,
                  &quot;invalid_count&quot;: 0,
                  &quot;last_ms&quot;: 0.376,
                  &quot;p50_ms&quot;: 0.768,
                  &quot;p95_ms&quot;: 6.079,
                  &quot;p99_ms&quot;: 17.087,
                  &quot;max_ms&quot;: 21.6426
                },
                &quot;t_refresh_ms&quot;: {
                  &quot;count&quot;: 377,
                  &quot;window_count&quot;: 256,
                  &quot;invalid_count&quot;: 0,
                  &quot;last_ms&quot;: 0.388,
                  &quot;p50_ms&quot;: 0.803,
                  &quot;p95_ms&quot;: 25.221,
                  &quot;p99_ms&quot;: 48.431,
                  &quot;max_ms&quot;: 70.3568
                }
              },
              &quot;source_delta&quot;: {
                &quot;rows_read&quot;: 5892,
                &quot;polls&quot;: 377,
                &quot;unchanged_polls&quot;: 321
              },
              &quot;reconnect_count&quot;: 1,
              &quot;server_running&quot;: true,
              &quot;open_connections&quot;: 1,
              &quot;soe_cursor&quot;: null,
              &quot;soe_pending&quot;: null,
              &quot;soe_progress&quot;: null,
              &quot;port&quot;: 4782,
              &quot;protocol_errors&quot;: [],
              &quot;unexpected_messages&quot;: []
            }
          },
          {
            &quot;service&quot;: &quot;scdfe_t&quot;,
            &quot;channel_id&quot;: 2,
            &quot;sampled_at&quot;: 1794724302366,
            &quot;diagnostic&quot;: {
              &quot;cycles&quot;: 377,
              &quot;source_reads&quot;: 5888,
              &quot;published_updates&quot;: 5504,
              &quot;command_count&quot;: 4,
              &quot;latency&quot;: {
                &quot;t_source_read_ms&quot;: {
                  &quot;count&quot;: 377,
                  &quot;window_count&quot;: 256,
                  &quot;invalid_count&quot;: 0,
                  &quot;last_ms&quot;: 0.697,
                  &quot;p50_ms&quot;: 0.691,
                  &quot;p95_ms&quot;: 4.214,
                  &quot;p99_ms&quot;: 12.887,
                  &quot;max_ms&quot;: 26.6019
                },
                &quot;t_refresh_ms&quot;: {
                  &quot;count&quot;: 377,
                  &quot;window_count&quot;: 256,
                  &quot;invalid_count&quot;: 0,
                  &quot;last_ms&quot;: 0.712,
                  &quot;p50_ms&quot;: 0.72,
                  &quot;p95_ms&quot;: 20.012,
                  &quot;p99_ms&quot;: 46.325,
                  &quot;max_ms&quot;: 85.8526
                }
              },
              &quot;source_delta&quot;: {
                &quot;rows_read&quot;: 5888,
                &quot;polls&quot;: 377,
                &quot;unchanged_polls&quot;: 324
              },
              &quot;reconnect_count&quot;: 1,
              &quot;server_running&quot;: true,
              &quot;open_connections&quot;: 1,
              &quot;soe_cursor&quot;: null,
              &quot;soe_pending&quot;: null,
              &quot;soe_progress&quot;: null,
              &quot;port&quot;: 4783,
              &quot;protocol_errors&quot;: [],
              &quot;unexpected_messages&quot;: []
            }
          },
          {
            &quot;service&quot;: &quot;scdfe_t&quot;,
            &quot;channel_id&quot;: 3,
            &quot;sampled_at&quot;: 1794724302132,
            &quot;diagnostic&quot;: {
              &quot;cycles&quot;: 353,
              &quot;source_reads&quot;: 5888,
              &quot;published_updates&quot;: 5504,
              &quot;command_count&quot;: 4,
              &quot;latency&quot;: {
                &quot;t_source_read_ms&quot;: {
                  &quot;count&quot;: 353,
                  &quot;window_count&quot;: 256,
                  &quot;invalid_count&quot;: 0,
                  &quot;last_ms&quot;: 0.221,
                  &quot;p50_ms&quot;: 0.677,
                  &quot;p95_ms&quot;: 7.654,
                  &quot;p99_ms&quot;: 13.091,
                  &quot;max_ms&quot;: 13.9643
                },
                &quot;t_refresh_ms&quot;: {
                  &quot;count&quot;: 353,
                  &quot;window_count&quot;: 256,
                  &quot;invalid_count&quot;: 0,
                  &quot;last_ms&quot;: 0.244,
                  &quot;p50_ms&quot;: 0.728,
                  &quot;p95_ms&quot;: 26.632,
                  &quot;p99_ms&quot;: 47.573,
                  &quot;max_ms&quot;: 47.9844
                }
              },
              &quot;source_delta&quot;: {
                &quot;rows_read&quot;: 5888,
                &quot;polls&quot;: 353,
                &quot;unchanged_polls&quot;: 302
              },
              &quot;reconnect_count&quot;: 1,
              &quot;server_running&quot;: true,
              &quot;open_connections&quot;: 1,
              &quot;soe_cursor&quot;: null,
              &quot;soe_pending&quot;: null,
              &quot;soe_progress&quot;: null,
              &quot;port&quot;: 4784,
              &quot;protocol_errors&quot;: [],
              &quot;unexpected_messages&quot;: []
            }
          },
          {
            &quot;service&quot;: &quot;scdfe_t&quot;,
            &quot;channel_id&quot;: 4,
            &quot;sampled_at&quot;: 1794724302117,
            &quot;diagnostic&quot;: {
              &quot;cycles&quot;: 352,
              &quot;source_reads&quot;: 5760,
              &quot;published_updates&quot;: 5504,
              &quot;command_count&quot;: 4,
              &quot;latency&quot;: {
                &quot;t_source_read_ms&quot;: {
                  &quot;count&quot;: 352,
                  &quot;window_count&quot;: 256,
                  &quot;invalid_count&quot;: 0,
                  &quot;last_ms&quot;: 0.259,
                  &quot;p50_ms&quot;: 0.725,
                  &quot;p95_ms&quot;: 7.094,
                  &quot;p99_ms&quot;: 14.461,
                  &quot;max_ms&quot;: 24.7836
                },
                &quot;t_refresh_ms&quot;: {
                  &quot;count&quot;: 352,
                  &quot;window_count&quot;: 256,
                  &quot;invalid_count&quot;: 0,
                  &quot;last_ms&quot;: 0.279,
                  &quot;p50_ms&quot;: 0.774,
                  &quot;p95_ms&quot;: 21.542,
                  &quot;p99_ms&quot;: 48.175,
                  &quot;max_ms&quot;: 62.6222
                }
              },
              &quot;source_delta&quot;: {
                &quot;rows_read&quot;: 5820,
                &quot;polls&quot;: 352,
                &quot;unchanged_polls&quot;: 297
              },
              &quot;reconnect_count&quot;: 1,
              &quot;server_running&quot;: true,
              &quot;open_connections&quot;: 1,
              &quot;soe_cursor&quot;: null,
              &quot;soe_pending&quot;: null,
              &quot;soe_progress&quot;: null,
              &quot;port&quot;: 4785,
              &quot;protocol_errors&quot;: [],
              &quot;unexpected_messages&quot;: []
            }
          }
        ],
        &quot;frames&quot;: {
          &quot;C-1&quot;: {
            &quot;I&quot;: 251,
            &quot;S&quot;: 27,
            &quot;U&quot;: 4
          },
          &quot;C-2&quot;: {
            &quot;I&quot;: 241,
            &quot;S&quot;: 27,
            &quot;U&quot;: 2
          },
          &quot;C-3&quot;: {
            &quot;I&quot;: 241,
            &quot;S&quot;: 27,
            &quot;U&quot;: 2
          },
          &quot;C-4&quot;: {
            &quot;I&quot;: 241,
            &quot;S&quot;: 27,
            &quot;U&quot;: 2
          },
          &quot;T-1&quot;: {
            &quot;I&quot;: 289,
            &quot;S&quot;: 28,
            &quot;U&quot;: 2
          },
          &quot;T-2&quot;: {
            &quot;I&quot;: 284,
            &quot;S&quot;: 27,
            &quot;U&quot;: 2
          },
          &quot;T-3&quot;: {
            &quot;I&quot;: 284,
            &quot;S&quot;: 27,
            &quot;U&quot;: 2
          },
          &quot;T-4&quot;: {
            &quot;I&quot;: 284,
            &quot;S&quot;: 27,
            &quot;U&quot;: 2
          },
          &quot;T-reconnect&quot;: {
            &quot;I&quot;: 8,
            &quot;S&quot;: 0,
            &quot;U&quot;: 2
          }
        },
        &quot;passed&quot;: true
      }
    ],
    &quot;snapshot_boundary&quot;: {
      &quot;wire_updates&quot;: 21,
      &quot;collected_samples&quot;: 1,
      &quot;final_value&quot;: true,
      &quot;wire_states&quot;: [
        1,
        0,
        1,
        0,
        1,
        0,
        1,
        0,
        1,
        0,
        1,
        0,
        1,
        0,
        1,
        0,
        1,
        0,
        1,
        0,
        1
      ],
      &quot;conclusion&quot;: &quot;collect_once returns latest point snapshot; intermediate transitions require a separate event/SOE pipeline&quot;
    },
    &quot;passed&quot;: true
  },
  &quot;iec104-after-2&quot;: {
    &quot;timestamp&quot;: &quot;2026-11-15T14:32:25.193201+08:00&quot;,
    &quot;python&quot;: &quot;3.11.15 | packaged by conda-forge | (main, Mar  5 2026, 16:36:00) [MSC v.1944 64 bit (AMD64)]&quot;,
    &quot;engine&quot;: &quot;python-stdlib&quot;,
    &quot;pipelines&quot;: [
      {
        &quot;channels&quot;: 1,
        &quot;yc_per_rtu&quot;: 64,
        &quot;yx_per_rtu&quot;: 64,
        &quot;c_poll_ms&quot;: 50,
        &quot;s_scan_ms&quot;: 50,
        &quot;s_tick_ms&quot;: 100,
        &quot;t_scan_ms&quot;: 50,
        &quot;t_tick_ms&quot;: 50,
        &quot;t_periodic_ms&quot;: 60000,
        &quot;writer_batch_ms&quot;: 100,
        &quot;k&quot;: 12,
        &quot;w&quot;: 8,
        &quot;topology&quot;: &quot;S service threads -&gt; C ChannelWorker threads -&gt; C writer process -&gt; SQLite -&gt; T runtime threads -&gt; downstream IEC104 clients&quot;,
        &quot;t_gi&quot;: {
          &quot;samples&quot;: 5,
          &quot;median_ms&quot;: 2.612,
          &quot;p95_ms&quot;: 3.583,
          &quot;p99_ms&quot;: 3.583,
          &quot;max_ms&quot;: 3.583
        },
        &quot;s_gi&quot;: {
          &quot;samples&quot;: 5,
          &quot;median_ms&quot;: 2.553,
          &quot;p95_ms&quot;: 3.288,
          &quot;p99_ms&quot;: 3.288,
          &quot;max_ms&quot;: 3.288
        },
        &quot;checks&quot;: [
          &quot;C startup GI commit&quot;,
          &quot;S/T GI ACTCON -&gt; exact object count -&gt; ACTTERM&quot;,
          &quot;CA/IOA mapping and RTU isolation&quot;,
          &quot;5 GI repeats per S/T channel&quot;,
          &quot;quality-only IV/BL/restoration with unchanged values&quot;,
          &quot;no spontaneous duplicates during 400ms quiet window&quot;,
          &quot;YK/YT direct and select-execute through shared DB; cancel causes no second execution&quot;,
          &quot;periodic report COT=1 on existing T connection&quot;,
          &quot;S stop/restart -&gt; C automatic reconnect + GI -&gt; T latest values&quot;,
          &quot;downstream reconnect + GI retrieves latest values/qualities&quot;
        ],
        &quot;c_commit_latency&quot;: {
          &quot;samples&quot;: 40,
          &quot;median_ms&quot;: 197.417,
          &quot;p95_ms&quot;: 635.73,
          &quot;p99_ms&quot;: 751.847,
          &quot;max_ms&quot;: 751.847
        },
        &quot;end_to_end_latency&quot;: {
          &quot;samples&quot;: 40,
          &quot;median_ms&quot;: 245.548,
          &quot;p95_ms&quot;: 652.946,
          &quot;p99_ms&quot;: 769.568,
          &quot;max_ms&quot;: 769.568
        },
        &quot;c_commit_samples_ms&quot;: [
          198.3658999997715,
          209.42189999914262,
          214.8553000006359,
          208.77739999923506,
          178.05350000344333,
          162.95829999944544,
          207.39550000143936,
          201.87710000027437,
          179.31400000088615,
          174.84780000086175,
          162.8281999983301,
          162.6114000027883,
          163.1872999969346,
          218.95930000027874,
          457.7915000008943,
          197.51630000246223,
          377.9848999984097,
          635.7303000004322,
          663.9021999981196,
          197.31669999964652,
          381.8744999989576,
          613.6555000011867,
          387.7744999990682,
          197.8832999993756,
          196.8492999985756,
          174.028500001441,
          174.6263999993971,
          208.84250000017346,
          197.76640000054613,
          180.97649999981513,
          226.65860000051907,
          751.8469999995432,
          136.64090000020224,
          130.38610000148765,
          131.72860000122455,
          177.19170000054874,
          160.0283000007039,
          142.82489999823156,
          128.07859999884386,
          175.75000000215368
        ],
        &quot;end_to_end_samples_ms&quot;: [
          232.17509999813046,
          242.56869999953778,
          249.1924999994808,
          276.2131999988924,
          200.70010000199545,
          198.4612999985984,
          257.6520000002347,
          263.6841999992612,
          245.12590000085765,
          197.08270000046468,
          185.82279999827733,
          180.1024000014877,
          186.89589999848977,
          257.5328000020818,
          503.17440000071656,
          245.99300000045332,
          440.2054999991378,
          652.9461000027368,
          714.0326999979152,
          245.97039999935078,
          443.8604999995732,
          652.6388999991468,
          439.9405000003753,
          246.73149999944144,
          259.7405999986222,
          244.55250000028173,
          213.38529999775346,
          259.28600000042934,
          263.011799997912,
          197.94790000014473,
          260.2952000015648,
          769.5684000027541,
          189.1152999996848,
          181.06230000194046,
          198.53259999945294,
          199.24990000072285,
          204.69690000027185,
          192.7414999991015,
          198.85620000059134,
          241.2240000012389
        ],
        &quot;bursts&quot;: [
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          },
          {
            &quot;objects&quot;: 128,
            &quot;frames&quot;: 5,
            &quot;bytes&quot;: 828
          }
        ],
        &quot;workload_seconds&quot;: 11.955,
        &quot;burst_milestones&quot;: [
          {
            &quot;burst&quot;: 1,
            &quot;source_commit_monotonic&quot;: 18977.3323205,
            &quot;c_first_rx_ms&quot;: 40.71039999689674,
            &quot;c_last_rx_ms&quot;: 48.690799998439616,
            &quot;c_commit_observed_ms&quot;: 198.3658999997715,
            &quot;t_last_rx_ms&quot;: 228.77639999933308,
            &quot;destination_observed_ms&quot;: 232.17509999813046
          },
          {
            &quot;burst&quot;: 2,
            &quot;source_commit_monotonic&quot;: 18977.5669774,
            &quot;c_first_rx_ms&quot;: 52.90189999868744,
            &quot;c_last_rx_ms&quot;: 60.85410000014235,
            &quot;c_commit_observed_ms&quot;: 209.42189999914262,
            &quot;t_last_rx_ms&quot;: 242.10499999753665,
            &quot;destination_observed_ms&quot;: 242.56869999953778
          },
          {
            &quot;burst&quot;: 3,
            &quot;source_commit_monotonic&quot;: 18977.8125749,
            &quot;c_first_rx_ms&quot;: 55.64389999926789,
            &quot;c_last_rx_ms&quot;: 62.42030000066734,
            &quot;c_commit_observed_ms&quot;: 214.8553000006359,
            &quot;t_last_rx_ms&quot;: 245.74760000177776,
            &quot;destination_observed_ms&quot;: 249.1924999994808
          },
          {
            &quot;burst&quot;: 4,
            &quot;source_commit_monotonic&quot;: 18978.0642608,
            &quot;c_first_rx_ms&quot;: 54.22839999664575,
            &quot;c_last_rx_ms&quot;: 67.35029999981634,
            &quot;c_commit_observed_ms&quot;: 208.77739999923506,
            &quot;t_last_rx_ms&quot;: 271.7527999993763,
            &quot;destination_observed_ms&quot;: 276.2131999988924
          },
          {
            &quot;burst&quot;: 5,
            &quot;source_commit_monotonic&quot;: 18978.3441707,
            &quot;c_first_rx_ms&quot;: 20.54340000177035,
            &quot;c_last_rx_ms&quot;: 26.6501000005519,
            &quot;c_commit_observed_ms&quot;: 178.05350000344333,
            &quot;t_last_rx_ms&quot;: 195.34660000135773,
            &quot;destination_observed_ms&quot;: 200.70010000199545
          },
          {
            &quot;burst&quot;: 6,
            &quot;source_commit_monotonic&quot;: 18978.5473246,
            &quot;c_first_rx_ms&quot;: 6.344400000671158,
            &quot;c_last_rx_ms&quot;: 13.43750000160071,
            &quot;c_commit_observed_ms&quot;: 162.95829999944544,
            &quot;t_last_rx_ms&quot;: 196.55620000048657,
            &quot;destination_observed_ms&quot;: 198.4612999985984
          },
          {
            &quot;burst&quot;: 7,
            &quot;source_commit_monotonic&quot;: 18978.7482239,
            &quot;c_first_rx_ms&quot;: 54.58260000159498,
            &quot;c_last_rx_ms&quot;: 67.59880000026897,
            &quot;c_commit_observed_ms&quot;: 207.39550000143936,
            &quot;t_last_rx_ms&quot;: 255.85810000120546,
            &quot;destination_observed_ms&quot;: 257.6520000002347
          },
          {
            &quot;burst&quot;: 8,
            &quot;source_commit_monotonic&quot;: 18979.0085779,
            &quot;c_first_rx_ms&quot;: 40.287600000738166,
            &quot;c_last_rx_ms&quot;: 47.08319999917876,
            &quot;c_commit_observed_ms&quot;: 201.87710000027437,
            &quot;t_last_rx_ms&quot;: 258.8763999992807,
            &quot;destination_observed_ms&quot;: 263.6841999992612
          },
          {
            &quot;burst&quot;: 9,
            &quot;source_commit_monotonic&quot;: 18979.2751197,
            &quot;c_first_rx_ms&quot;: 20.243099999788683,
            &quot;c_last_rx_ms&quot;: 27.719300000171643,
            &quot;c_commit_observed_ms&quot;: 179.31400000088615,
            &quot;t_last_rx_ms&quot;: 243.7750999997661,
            &quot;destination_observed_ms&quot;: 245.12590000085765
          },
          {
            &quot;burst&quot;: 10,
            &quot;source_commit_monotonic&quot;: 18979.5248398,
            &quot;c_first_rx_ms&quot;: 20.992300000216346,
            &quot;c_last_rx_ms&quot;: 28.9760000014212,
            &quot;c_commit_observed_ms&quot;: 174.84780000086175,
            &quot;t_last_rx_ms&quot;: 193.9100999989023,
            &quot;destination_observed_ms&quot;: 197.08270000046468
          },
          {
            &quot;burst&quot;: 11,
            &quot;source_commit_monotonic&quot;: 18979.724554,
            &quot;c_first_rx_ms&quot;: 6.465099999331869,
            &quot;c_last_rx_ms&quot;: 12.129099999583559,
            &quot;c_commit_observed_ms&quot;: 162.8281999983301,
            &quot;t_last_rx_ms&quot;: 180.77849999826867,
            &quot;destination_observed_ms&quot;: 185.82279999827733
          },
          {
            &quot;burst&quot;: 12,
            &quot;source_commit_monotonic&quot;: 18979.9128755,
            &quot;c_first_rx_ms&quot;: 4.842800000915304,
            &quot;c_last_rx_ms&quot;: 12.002200001006713,
            &quot;c_commit_observed_ms&quot;: 162.6114000027883,
            &quot;t_last_rx_ms&quot;: 178.21470000126283,
            &quot;destination_observed_ms&quot;: 180.1024000014877
          },
          {
            &quot;burst&quot;: 13,
            &quot;source_commit_monotonic&quot;: 18980.0960258,
            &quot;c_first_rx_ms&quot;: 10.062099998322083,
            &quot;c_last_rx_ms&quot;: 17.82449999882374,
            &quot;c_commit_observed_ms&quot;: 163.1872999969346,
            &quot;t_last_rx_ms&quot;: 184.52049999905284,
            &quot;destination_observed_ms&quot;: 186.89589999848977
          },
          {
            &quot;burst&quot;: 14,
            &quot;source_commit_monotonic&quot;: 18980.2875936,
            &quot;c_first_rx_ms&quot;: 65.2012000027753,
            &quot;c_last_rx_ms&quot;: 74.17550000172923,
            &quot;c_commit_observed_ms&quot;: 218.95930000027874,
            &quot;t_last_rx_ms&quot;: 253.19860000308836,
            &quot;destination_observed_ms&quot;: 257.5328000020818
          },
          {
            &quot;burst&quot;: 15,
            &quot;source_commit_monotonic&quot;: 18980.5476983,
            &quot;c_first_rx_ms&quot;: 52.03869999968447,
            &quot;c_last_rx_ms&quot;: 334.08939999935683,
            &quot;c_commit_observed_ms&quot;: 457.7915000008943,
            &quot;t_last_rx_ms&quot;: 498.9282999995339,
            &quot;destination_observed_ms&quot;: 503.17440000071656
          },
          {
            &quot;burst&quot;: 16,
            &quot;source_commit_monotonic&quot;: 18981.0533592,
            &quot;c_first_rx_ms&quot;: 40.72739999901387,
            &quot;c_last_rx_ms&quot;: 46.63079999954789,
            &quot;c_commit_observed_ms&quot;: 197.51630000246223,
            &quot;t_last_rx_ms&quot;: 242.3899999994319,
            &quot;destination_observed_ms&quot;: 245.99300000045332
          },
          {
            &quot;burst&quot;: 17,
            &quot;source_commit_monotonic&quot;: 18981.3024336,
            &quot;c_first_rx_ms&quot;: 38.09969999929308,
            &quot;c_last_rx_ms&quot;: 241.67119999765418,
            &quot;c_commit_observed_ms&quot;: 377.9848999984097,
            &quot;t_last_rx_ms&quot;: 439.92209999851184,
            &quot;destination_observed_ms&quot;: 440.2054999991378
          },
          {
            &quot;burst&quot;: 18,
            &quot;source_commit_monotonic&quot;: 18981.7454419,
            &quot;c_first_rx_ms&quot;: 30.320199999550823,
            &quot;c_last_rx_ms&quot;: 501.6377000029024,
            &quot;c_commit_observed_ms&quot;: 635.7303000004322,
            &quot;t_last_rx_ms&quot;: 650.9844000029261,
            &quot;destination_observed_ms&quot;: 652.9461000027368
          },
          {
            &quot;burst&quot;: 19,
            &quot;source_commit_monotonic&quot;: 18982.4008656,
            &quot;c_first_rx_ms&quot;: 62.774899997748435,
            &quot;c_last_rx_ms&quot;: 509.17240000126185,
            &quot;c_commit_observed_ms&quot;: 663.9021999981196,
            &quot;t_last_rx_ms&quot;: 709.6434999984922,
            &quot;destination_observed_ms&quot;: 714.0326999979152
          },
          {
            &quot;burst&quot;: 20,
            &quot;source_commit_monotonic&quot;: 18983.1174203,
            &quot;c_first_rx_ms&quot;: 26.64530000038212,
            &quot;c_last_rx_ms&quot;: 38.57549999884213,
            &quot;c_commit_observed_ms&quot;: 197.31669999964652,
            &quot;t_last_rx_ms&quot;: 245.4766999981075,
            &quot;destination_observed_ms&quot;: 245.97039999935078
          },
          {
            &quot;burst&quot;: 21,
            &quot;source_commit_monotonic&quot;: 18983.3668721,
            &quot;c_first_rx_ms&quot;: 26.57570000155829,
            &quot;c_last_rx_ms&quot;: 245.00780000016675,
            &quot;c_commit_observed_ms&quot;: 381.8744999989576,
            &quot;t_last_rx_ms&quot;: 442.7175000018906,
            &quot;destination_observed_ms&quot;: 443.8604999995732
          },
          {
            &quot;burst&quot;: 22,
            &quot;source_commit_monotonic&quot;: 18983.8143928,
            &quot;c_first_rx_ms&quot;: 11.943400000745896,
            &quot;c_last_rx_ms&quot;: 448.4727000017301,
            &quot;c_commit_observed_ms&quot;: 613.6555000011867,
            &quot;t_last_rx_ms&quot;: 647.5930000015069,
            &quot;destination_observed_ms&quot;: 652.6388999991468
          },
          {
            &quot;burst&quot;: 23,
            &quot;source_commit_monotonic&quot;: 18984.4712182,
            &quot;c_first_rx_ms&quot;: 38.66840000046068,
            &quot;c_last_rx_ms&quot;: 237.74860000048648,
            &quot;c_commit_observed_ms&quot;: 387.7744999990682,
            &quot;t_last_rx_ms&quot;: 435.01499999911175,
            &quot;destination_observed_ms&quot;: 439.9405000003753
          },
          {
            &quot;burst&quot;: 24,
            &quot;source_commit_monotonic&quot;: 18984.9136021,
            &quot;c_first_rx_ms&quot;: 22.535899999638787,
            &quot;c_last_rx_ms&quot;: 30.441200000495883,
            &quot;c_commit_observed_ms&quot;: 197.8832999993756,
            &quot;t_last_rx_ms&quot;: 245.53039999955217,
            &quot;destination_observed_ms&quot;: 246.73149999944144
          },
          {
            &quot;burst&quot;: 25,
            &quot;source_commit_monotonic&quot;: 18985.1632959,
            &quot;c_first_rx_ms&quot;: 22.37549999699695,
            &quot;c_last_rx_ms&quot;: 46.91159999856609,
            &quot;c_commit_observed_ms&quot;: 196.8492999985756,
            &quot;t_last_rx_ms&quot;: 257.7168999996502,
            &quot;destination_observed_ms&quot;: 259.7405999986222
          },
          {
            &quot;burst&quot;: 26,
            &quot;source_commit_monotonic&quot;: 18985.4269836,
            &quot;c_first_rx_ms&quot;: 6.052200002159225,
            &quot;c_last_rx_ms&quot;: 13.901300000725314,
            &quot;c_commit_observed_ms&quot;: 174.028500001441,
            &quot;t_last_rx_ms&quot;: 239.8845000025176,
            &quot;destination_observed_ms&quot;: 244.55250000028173
          },
          {
            &quot;burst&quot;: 27,
            &quot;source_commit_monotonic&quot;: 18985.6747719,
            &quot;c_first_rx_ms&quot;: 5.776099998911377,
            &quot;c_last_rx_ms&quot;: 11.86529999904451,
            &quot;c_commit_observed_ms&quot;: 174.6263999993971,
            &quot;t_last_rx_ms&quot;: 210.91709999745945,
            &quot;destination_observed_ms&quot;: 213.38529999775346
          },
          {
            &quot;burst&quot;: 28,
            &quot;source_commit_monotonic&quot;: 18985.891021,
            &quot;c_first_rx_ms&quot;: 38.550799999939045,
            &quot;c_last_rx_ms&quot;: 51.845400001184316,
            &quot;c_commit_observed_ms&quot;: 208.84250000017346,
            &quot;t_last_rx_ms&quot;: 258.0316999992647,
            &quot;destination_observed_ms&quot;: 259.28600000042934
          },
          {
            &quot;burst&quot;: 29,
            &quot;source_commit_monotonic&quot;: 18986.1528149,
            &quot;c_first_rx_ms&quot;: 25.469100000918843,
            &quot;c_last_rx_ms&quot;: 31.891999999061227,
            &quot;c_commit_observed_ms&quot;: 197.76640000054613,
            &quot;t_last_rx_ms&quot;: 261.2196000009135,
            &quot;destination_observed_ms&quot;: 263.011799997912
          },
          {
            &quot;burst&quot;: 30,
            &quot;source_commit_monotonic&quot;: 18986.4204205,
            &quot;c_first_rx_ms&quot;: 6.019100001140032,
            &quot;c_last_rx_ms&quot;: 13.335100000404054,
            &quot;c_commit_observed_ms&quot;: 180.97649999981513,
            &quot;t_last_rx_ms&quot;: 194.0549999999348,
            &quot;destination_observed_ms&quot;: 197.94790000014473
          },
          {
            &quot;burst&quot;: 31,
            &quot;source_commit_monotonic&quot;: 18986.6208682,
            &quot;c_first_rx_ms&quot;: 57.403599999815924,
            &quot;c_last_rx_ms&quot;: 69.264400000975,
            &quot;c_commit_observed_ms&quot;: 226.65860000051907,
            &quot;t_last_rx_ms&quot;: 259.6771999997145,
            &quot;destination_observed_ms&quot;: 260.2952000015648
          },
          {
            &quot;burst&quot;: 32,
            &quot;source_commit_monotonic&quot;: 18986.8847072,
            &quot;c_first_rx_ms&quot;: 43.70299999936833,
            &quot;c_last_rx_ms&quot;: 606.9256000009773,
            &quot;c_commit_observed_ms&quot;: 751.8469999995432,
            &quot;t_last_rx_ms&quot;: 768.7538000027416,
            &quot;destination_observed_ms&quot;: 769.5684000027541
          },
          {
            &quot;burst&quot;: 33,
            &quot;source_commit_monotonic&quot;: 18987.6579281,
            &quot;c_first_rx_ms&quot;: 14.799000000493834,
            &quot;c_last_rx_ms&quot;: 20.69610000035027,
            &quot;c_commit_observed_ms&quot;: 136.64090000020224,
            &quot;t_last_rx_ms&quot;: 185.5997999991814,
            &quot;destination_observed_ms&quot;: 189.1152999996848
          },
          {
            &quot;burst&quot;: 34,
            &quot;source_commit_monotonic&quot;: 18987.8495749,
            &quot;c_first_rx_ms&quot;: 7.353699998930097,
            &quot;c_last_rx_ms&quot;: 13.097200000629527,
            &quot;c_commit_observed_ms&quot;: 130.38610000148765,
            &quot;t_last_rx_ms&quot;: 179.53530000158935,
            &quot;destination_observed_ms&quot;: 181.06230000194046
          },
          {
            &quot;burst&quot;: 35,
            &quot;source_commit_monotonic&quot;: 18988.0331812,
            &quot;c_first_rx_ms&quot;: 9.44570000137901,
            &quot;c_last_rx_ms&quot;: 15.54269999905955,
            &quot;c_commit_observed_ms&quot;: 131.72860000122455,
            &quot;t_last_rx_ms&quot;: 195.03329999861307,
            &quot;destination_observed_ms&quot;: 198.53259999945294
          },
          {
            &quot;burst&quot;: 36,
            &quot;source_commit_monotonic&quot;: 18988.2341673,
            &quot;c_first_rx_ms&quot;: 52.208900000550784,
            &quot;c_last_rx_ms&quot;: 58.57259999902453,
            &quot;c_commit_observed_ms&quot;: 177.19170000054874,
            &quot;t_last_rx_ms&quot;: 194.71100000009756,
            &quot;destination_observed_ms&quot;: 199.24990000072285
          },
          {
            &quot;burst&quot;: 37,
            &quot;source_commit_monotonic&quot;: 18988.4359666,
            &quot;c_first_rx_ms&quot;: 41.761200001928955,
            &quot;c_last_rx_ms&quot;: 47.90060000232188,
            &quot;c_commit_observed_ms&quot;: 160.0283000007039,
            &quot;t_last_rx_ms&quot;: 199.9165000015637,
            &quot;destination_observed_ms&quot;: 204.69690000027185
          },
          {
            &quot;burst&quot;: 38,
            &quot;source_commit_monotonic&quot;: 18988.6436327,
            &quot;c_first_rx_ms&quot;: 15.894199998001568,
            &quot;c_last_rx_ms&quot;: 23.12270000038552,
            &quot;c_commit_observed_ms&quot;: 142.82489999823156,
            &quot;t_last_rx_ms&quot;: 189.4713999972737,
            &quot;destination_observed_ms&quot;: 192.7414999991015
          },
          {
            &quot;burst&quot;: 39,
            &quot;source_commit_monotonic&quot;: 18988.8401601,
            &quot;c_first_rx_ms&quot;: 4.538299999694573,
            &quot;c_last_rx_ms&quot;: 10.970899998937966,
            &quot;c_commit_observed_ms&quot;: 128.07859999884386,
            &quot;t_last_rx_ms&quot;: 194.80560000010883,
            &quot;destination_observed_ms&quot;: 198.85620000059134
          },
          {
            &quot;burst&quot;: 40,
            &quot;source_commit_monotonic&quot;: 18989.0419705,
            &quot;c_first_rx_ms&quot;: 53.16360000142595,
            &quot;c_last_rx_ms&quot;: 59.70800000068266,
            &quot;c_commit_observed_ms&quot;: 175.75000000215368,
            &quot;t_last_rx_ms&quot;: 240.70950000168523,
            &quot;destination_observed_ms&quot;: 241.2240000012389
          }
        ],
        &quot;milestone_note&quot;: &quot;Offsets correlate one complete burst from the S database commit return. Database/destination observation uses 5ms polling and may follow wire callbacks; parallel channel stages overlap. Do not subtract aggregated observations as exact stage durations.&quot;,
        &quot;command_latency&quot;: {
          &quot;samples&quot;: 4,
          &quot;median_ms&quot;: 60.564,
          &quot;p95_ms&quot;: 60.971,
          &quot;p99_ms&quot;: 60.971,
          &quot;max_ms&quot;: 60.971
        },
        &quot;command_receipt_latency&quot;: {
          &quot;samples&quot;: 4,
          &quot;median_ms&quot;: 160.307,
          &quot;p95_ms&quot;: 178.69,
          &quot;p99_ms&quot;: 178.69,
          &quot;max_ms&quot;: 178.69
        },
        &quot;errors_before_injected_disconnect&quot;: 0,
        &quot;upstream_restart_recovery_ms&quot;: 187.805,
        &quot;workers&quot;: [
          {
            &quot;cycles&quot;: 244,
            &quot;updated_yc&quot;: 2880,
            &quot;updated_yx&quot;: 2880,
            &quot;sent_yk&quot;: 2,
            &quot;sent_yt&quot;: 2,
            &quot;errors&quot;: 1,
            &quot;alarms&quot;: 0
          }
        ],
        &quot;runtime_diagnostics&quot;: [
          {
            &quot;service&quot;: &quot;scdfe_c&quot;,
            &quot;channel_id&quot;: 1,
            &quot;sampled_at&quot;: 1794724362369,
            &quot;diagnostic&quot;: {
              &quot;cycles&quot;: 241,
              &quot;latency&quot;: {
                &quot;c_sample_submit_ms&quot;: {
                  &quot;count&quot;: 241,
                  &quot;window_count&quot;: 241,
                  &quot;invalid_count&quot;: 0,
                  &quot;last_ms&quot;: 0.908,
                  &quot;p50_ms&quot;: 0.354,
                  &quot;p95_ms&quot;: 2.043,
                  &quot;p99_ms&quot;: 2.755,
                  &quot;max_ms&quot;: 3.5769
                }
              },
              &quot;updated_yc&quot;: 2816,
              &quot;updated_yx&quot;: 2816,
              &quot;sent_yk&quot;: 2,
              &quot;sent_yt&quot;: 2,
              &quot;errors&quot;: 1,
              &quot;channel_type&quot;: &quot;iec104&quot;
            }
          },
          {
            &quot;service&quot;: &quot;scdfe_c_writer&quot;,
            &quot;channel_id&quot;: 1,
            &quot;sampled_at&quot;: 1794724361486,
            &quot;diagnostic&quot;: {
              &quot;latency&quot;: {
                &quot;c_db_lock_wait_ms&quot;: {
                  &quot;count&quot;: 56,
                  &quot;window_count&quot;: 56,
                  &quot;invalid_count&quot;: 0,
                  &quot;last_ms&quot;: 0.051,
                  &quot;p50_ms&quot;: 0.053,
                  &quot;p95_ms&quot;: 327.048,
                  &quot;p99_ms&quot;: 448.245,
                  &quot;max_ms&quot;: 448.2447
                },
                &quot;c_db_apply_ms&quot;: {
                  &quot;count&quot;: 56,
                  &quot;window_count&quot;: 56,
                  &quot;invalid_count&quot;: 0,
                  &quot;last_ms&quot;: 0.036,
                  &quot;p50_ms&quot;: 1.038,
                  &quot;p95_ms&quot;: 2.717,
                  &quot;p99_ms&quot;: 3.864,
                  &quot;max_ms&quot;: 3.8638
                },
                &quot;c_db_commit_ms&quot;: {
                  &quot;count&quot;: 56,
                  &quot;window_count&quot;: 56,
                  &quot;invalid_count&quot;: 0,
                  &quot;last_ms&quot;: 0.082,
                  &quot;p50_ms&quot;: 0.082,
                  &quot;p95_ms&quot;: 0.181,
                  &quot;p99_ms&quot;: 0.322,
                  &quot;max_ms&quot;: 0.3221
                },
                &quot;c_write_ms&quot;: {
                  &quot;count&quot;: 56,
                  &quot;window_count&quot;: 56,
                  &quot;invalid_count&quot;: 0,
                  &quot;last_ms&quot;: 0.214,
                  &quot;p50_ms&quot;: 1.591,
                  &quot;p95_ms&quot;: 329.782,
                  &quot;p99_ms&quot;: 450.13,
                  &quot;max_ms&quot;: 450.1299
                },
                &quot;c_queue_ms&quot;: {
                  &quot;count&quot;: 58,
                  &quot;window_count&quot;: 58,
                  &quot;invalid_count&quot;: 0,
                  &quot;last_ms&quot;: 105.394,
                  &quot;p50_ms&quot;: 107.629,
                  &quot;p95_ms&quot;: 109.706,
                  &quot;p99_ms&quot;: 110.663,
                  &quot;max_ms&quot;: 110.6626
                },
                &quot;c_queue_commit_ms&quot;: {
                  &quot;count&quot;: 58,
                  &quot;window_count&quot;: 58,
                  &quot;invalid_count&quot;: 0,
                  &quot;last_ms&quot;: 105.608,
                  &quot;p50_ms&quot;: 109.675,
                  &quot;p95_ms&quot;: 436.39,
                  &quot;p99_ms&quot;: 557.644,
                  &quot;max_ms&quot;: 557.6443
                },
                &quot;c_receipt_log_ms&quot;: {
                  &quot;count&quot;: 56,
                  &quot;window_count&quot;: 56,
                  &quot;invalid_count&quot;: 0,
                  &quot;last_ms&quot;: 2.315,
                  &quot;p50_ms&quot;: 1.816,
                  &quot;p95_ms&quot;: 2.473,
                  &quot;p99_ms&quot;: 2.59,
                  &quot;max_ms&quot;: 2.5899
                }
              },
              &quot;pending_messages&quot;: 0,
              &quot;pending_updates&quot;: 0,
              &quot;slow_batches&quot;: {
                &quot;threshold_ms&quot;: 100,
                &quot;count&quot;: 53,
                &quot;items&quot;: [
                  {
                    &quot;sequence&quot;: 38,
                    &quot;sampled_at&quot;: 1794724357178,
                    &quot;messages&quot;: 1,
                    &quot;updates&quot;: 64,
                    &quot;rtus&quot;: [
                      1
                    ],
                    &quot;queue_wait_ms&quot;: 106.477,
                    &quot;lock_wait_ms&quot;: 434.965,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 0.531,
                    &quot;commit_ms&quot;: 0.061,
                    &quot;transaction_ms&quot;: 435.613,
                    &quot;queue_commit_ms&quot;: 542.09,
                    &quot;receipt_log_ms&quot;: 1.641,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 39,
                    &quot;sampled_at&quot;: 1794724357443,
                    &quot;messages&quot;: 1,
                    &quot;updates&quot;: 128,
                    &quot;rtus&quot;: [
                      1
                    ],
                    &quot;queue_wait_ms&quot;: 108.299,
                    &quot;lock_wait_ms&quot;: 0.043,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 1.198,
                    &quot;commit_ms&quot;: 0.067,
                    &quot;transaction_ms&quot;: 1.376,
                    &quot;queue_commit_ms&quot;: 109.675,
                    &quot;receipt_log_ms&quot;: 1.464,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 40,
                    &quot;sampled_at&quot;: 1794724357628,
                    &quot;messages&quot;: 1,
                    &quot;updates&quot;: 128,
                    &quot;rtus&quot;: [
                      1
                    ],
                    &quot;queue_wait_ms&quot;: 107.21,
                    &quot;lock_wait_ms&quot;: 0.069,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 0.974,
                    &quot;commit_ms&quot;: 0.062,
                    &quot;transaction_ms&quot;: 1.165,
                    &quot;queue_commit_ms&quot;: 108.375,
                    &quot;receipt_log_ms&quot;: 1.645,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 41,
                    &quot;sampled_at&quot;: 1794724357814,
                    &quot;messages&quot;: 1,
                    &quot;updates&quot;: 128,
                    &quot;rtus&quot;: [
                      1
                    ],
                    &quot;queue_wait_ms&quot;: 107.363,
                    &quot;lock_wait_ms&quot;: 0.132,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 2.022,
                    &quot;commit_ms&quot;: 0.085,
                    &quot;transaction_ms&quot;: 2.414,
                    &quot;queue_commit_ms&quot;: 109.777,
                    &quot;receipt_log_ms&quot;: 1.716,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 42,
                    &quot;sampled_at&quot;: 1794724358061,
                    &quot;messages&quot;: 1,
                    &quot;updates&quot;: 128,
                    &quot;rtus&quot;: [
                      1
                    ],
                    &quot;queue_wait_ms&quot;: 109.282,
                    &quot;lock_wait_ms&quot;: 0.056,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 1.358,
                    &quot;commit_ms&quot;: 0.087,
                    &quot;transaction_ms&quot;: 1.597,
                    &quot;queue_commit_ms&quot;: 110.879,
                    &quot;receipt_log_ms&quot;: 2.062,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 43,
                    &quot;sampled_at&quot;: 1794724358246,
                    &quot;messages&quot;: 2,
                    &quot;updates&quot;: 128,
                    &quot;rtus&quot;: [
                      1
                    ],
                    &quot;queue_wait_ms&quot;: 107.633,
                    &quot;lock_wait_ms&quot;: 0.012,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 0.909,
                    &quot;commit_ms&quot;: 0.062,
                    &quot;transaction_ms&quot;: 1.052,
                    &quot;queue_commit_ms&quot;: 108.684,
                    &quot;receipt_log_ms&quot;: 1.65,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 44,
                    &quot;sampled_at&quot;: 1794724358433,
                    &quot;messages&quot;: 1,
                    &quot;updates&quot;: 128,
                    &quot;rtus&quot;: [
                      1
                    ],
                    &quot;queue_wait_ms&quot;: 107.544,
                    &quot;lock_wait_ms&quot;: 0.08,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 1.875,
                    &quot;commit_ms&quot;: 0.127,
                    &quot;transaction_ms&quot;: 2.198,
                    &quot;queue_commit_ms&quot;: 109.742,
                    &quot;receipt_log_ms&quot;: 2.192,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 45,
                    &quot;sampled_at&quot;: 1794724358619,
                    &quot;messages&quot;: 1,
                    &quot;updates&quot;: 128,
                    &quot;rtus&quot;: [
                      1
                    ],
                    &quot;queue_wait_ms&quot;: 108.706,
                    &quot;lock_wait_ms&quot;: 0.053,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 1.769,
                    &quot;commit_ms&quot;: 0.096,
                    &quot;transaction_ms&quot;: 2.001,
                    &quot;queue_commit_ms&quot;: 110.706,
                    &quot;receipt_log_ms&quot;: 1.409,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 46,
                    &quot;sampled_at&quot;: 1794724358868,
                    &quot;messages&quot;: 1,
                    &quot;updates&quot;: 128,
                    &quot;rtus&quot;: [
                      1
                    ],
                    &quot;queue_wait_ms&quot;: 109.135,
                    &quot;lock_wait_ms&quot;: 0.09,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 1.091,
                    &quot;commit_ms&quot;: 0.066,
                    &quot;transaction_ms&quot;: 1.341,
                    &quot;queue_commit_ms&quot;: 110.476,
                    &quot;receipt_log_ms&quot;: 1.106,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 47,
                    &quot;sampled_at&quot;: 1794724359379,
                    &quot;messages&quot;: 1,
                    &quot;updates&quot;: 64,
                    &quot;rtus&quot;: [
                      1
                    ],
                    &quot;queue_wait_ms&quot;: 107.44,
                    &quot;lock_wait_ms&quot;: 264.835,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 0.99,
                    &quot;commit_ms&quot;: 0.066,
                    &quot;transaction_ms&quot;: 265.959,
                    &quot;queue_commit_ms&quot;: 373.399,
                    &quot;receipt_log_ms&quot;: 1.483,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 48,
                    &quot;sampled_at&quot;: 1794724359489,
                    &quot;messages&quot;: 1,
                    &quot;updates&quot;: 64,
                    &quot;rtus&quot;: [
                      1
                    ],
                    &quot;queue_wait_ms&quot;: 108.354,
                    &quot;lock_wait_ms&quot;: 0.052,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 0.799,
                    &quot;commit_ms&quot;: 0.12,
                    &quot;transaction_ms&quot;: 1.037,
                    &quot;queue_commit_ms&quot;: 109.392,
                    &quot;receipt_log_ms&quot;: 1.532,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 49,
                    &quot;sampled_at&quot;: 1794724360186,
                    &quot;messages&quot;: 1,
                    &quot;updates&quot;: 64,
                    &quot;rtus&quot;: [
                      1
                    ],
                    &quot;queue_wait_ms&quot;: 107.514,
                    &quot;lock_wait_ms&quot;: 448.245,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 1.669,
                    &quot;commit_ms&quot;: 0.139,
                    &quot;transaction_ms&quot;: 450.13,
                    &quot;queue_commit_ms&quot;: 557.644,
                    &quot;receipt_log_ms&quot;: 2.59,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 50,
                    &quot;sampled_at&quot;: 1794724360231,
                    &quot;messages&quot;: 1,
                    &quot;updates&quot;: 64,
                    &quot;rtus&quot;: [
                      1
                    ],
                    &quot;queue_wait_ms&quot;: 107.936,
                    &quot;lock_wait_ms&quot;: 0.023,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 0.915,
                    &quot;commit_ms&quot;: 0.09,
                    &quot;transaction_ms&quot;: 1.224,
                    &quot;queue_commit_ms&quot;: 109.16,
                    &quot;receipt_log_ms&quot;: 2.056,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 51,
                    &quot;sampled_at&quot;: 1794724360480,
                    &quot;messages&quot;: 2,
                    &quot;updates&quot;: 128,
                    &quot;rtus&quot;: [
                      1
                    ],
                    &quot;queue_wait_ms&quot;: 107.449,
                    &quot;lock_wait_ms&quot;: 0.039,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 2.008,
                    &quot;commit_ms&quot;: 0.136,
                    &quot;transaction_ms&quot;: 2.312,
                    &quot;queue_commit_ms&quot;: 109.761,
                    &quot;receipt_log_ms&quot;: 2.279,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 52,
                    &quot;sampled_at&quot;: 1794724361051,
                    &quot;messages&quot;: 1,
                    &quot;updates&quot;: 1,
                    &quot;rtus&quot;: [
                      1
                    ],
                    &quot;queue_wait_ms&quot;: 110.663,
                    &quot;lock_wait_ms&quot;: 0.053,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 0.065,
                    &quot;commit_ms&quot;: 0.027,
                    &quot;transaction_ms&quot;: 0.265,
                    &quot;queue_commit_ms&quot;: 110.928,
                    &quot;receipt_log_ms&quot;: 1.5,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 53,
                    &quot;sampled_at&quot;: 1794724361378,
                    &quot;messages&quot;: 1,
                    &quot;updates&quot;: 1,
                    &quot;rtus&quot;: [
                      1
                    ],
                    &quot;queue_wait_ms&quot;: 105.394,
                    &quot;lock_wait_ms&quot;: 0.051,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 0.036,
                    &quot;commit_ms&quot;: 0.082,
                    &quot;transaction_ms&quot;: 0.214,
                    &quot;queue_commit_ms&quot;: 105.608,
                    &quot;receipt_log_ms&quot;: 2.315,
                    &quot;attempts&quot;: 1
                  }
                ]
              },
              &quot;database_wait&quot;: {
                &quot;lock_conflicts&quot;: 0,
                &quot;retry_backoff_ms&quot;: 0,
                &quot;wal_bytes&quot;: 4140632,
                &quot;wal_autocheckpoint_pages&quot;: 10000
              }
            }
          },
          {
            &quot;service&quot;: &quot;scdfe_t&quot;,
            &quot;channel_id&quot;: 1,
            &quot;sampled_at&quot;: 1794724362064,
            &quot;diagnostic&quot;: {
              &quot;cycles&quot;: 227,
              &quot;source_reads&quot;: 5632,
              &quot;published_updates&quot;: 5504,
              &quot;command_count&quot;: 4,
              &quot;latency&quot;: {
                &quot;t_source_read_ms&quot;: {
                  &quot;count&quot;: 227,
                  &quot;window_count&quot;: 227,
                  &quot;invalid_count&quot;: 0,
                  &quot;last_ms&quot;: 0.051,
                  &quot;p50_ms&quot;: 0.308,
                  &quot;p95_ms&quot;: 1.24,
                  &quot;p99_ms&quot;: 2.085,
                  &quot;max_ms&quot;: 2.963
                },
                &quot;t_refresh_ms&quot;: {
                  &quot;count&quot;: 227,
                  &quot;window_count&quot;: 227,
                  &quot;invalid_count&quot;: 0,
                  &quot;last_ms&quot;: 0.066,
                  &quot;p50_ms&quot;: 0.33,
                  &quot;p95_ms&quot;: 8.303,
                  &quot;p99_ms&quot;: 10.943,
                  &quot;max_ms&quot;: 14.3546
                }
              },
              &quot;source_delta&quot;: {
                &quot;rows_read&quot;: 5632,
                &quot;polls&quot;: 227,
                &quot;unchanged_polls&quot;: 173
              },
              &quot;reconnect_count&quot;: 1,
              &quot;server_running&quot;: true,
              &quot;open_connections&quot;: 1,
              &quot;soe_cursor&quot;: null,
              &quot;soe_pending&quot;: null,
              &quot;soe_progress&quot;: null,
              &quot;port&quot;: 5802,
              &quot;protocol_errors&quot;: [],
              &quot;unexpected_messages&quot;: []
            }
          }
        ],
        &quot;frames&quot;: {
          &quot;C-1&quot;: {
            &quot;I&quot;: 251,
            &quot;S&quot;: 27,
            &quot;U&quot;: 4
          },
          &quot;T-1&quot;: {
            &quot;I&quot;: 289,
            &quot;S&quot;: 28,
            &quot;U&quot;: 2
          },
          &quot;T-reconnect&quot;: {
            &quot;I&quot;: 8,
            &quot;S&quot;: 0,
            &quot;U&quot;: 2
          }
        },
        &quot;passed&quot;: true
      },
      {
        &quot;channels&quot;: 4,
        &quot;yc_per_rtu&quot;: 64,
        &quot;yx_per_rtu&quot;: 64,
        &quot;c_poll_ms&quot;: 50,
        &quot;s_scan_ms&quot;: 50,
        &quot;s_tick_ms&quot;: 100,
        &quot;t_scan_ms&quot;: 50,
        &quot;t_tick_ms&quot;: 50,
        &quot;t_periodic_ms&quot;: 60000,
        &quot;writer_batch_ms&quot;: 100,
        &quot;k&quot;: 12,
        &quot;w&quot;: 8,
        &quot;topology&quot;: &quot;S service threads -&gt; C ChannelWorker threads -&gt; C writer process -&gt; SQLite -&gt; T runtime threads -&gt; downstream IEC104 clients&quot;,
        &quot;t_gi&quot;: {
          &quot;samples&quot;: 20,
          &quot;median_ms&quot;: 3.218,
          &quot;p95_ms&quot;: 4.18,
          &quot;p99_ms&quot;: 4.21,
          &quot;max_ms&quot;: 4.21
        },
        &quot;s_gi&quot;: {
          &quot;samples&quot;: 20,
          &quot;median_ms&quot;: 2.751,
          &quot;p95_ms&quot;: 5.234,
          &quot;p99_ms&quot;: 5.427,
          &quot;max_ms&quot;: 5.427
        },
        &quot;checks&quot;: [
          &quot;C startup GI commit&quot;,
          &quot;S/T GI ACTCON -&gt; exact object count -&gt; ACTTERM&quot;,
          &quot;CA/IOA mapping and RTU isolation&quot;,
          &quot;5 GI repeats per S/T channel&quot;,
          &quot;quality-only IV/BL/restoration with unchanged values&quot;,
          &quot;no spontaneous duplicates during 400ms quiet window&quot;,
          &quot;YK/YT direct and select-execute through shared DB; cancel causes no second execution&quot;,
          &quot;periodic report COT=1 on existing T connection&quot;,
          &quot;S stop/restart -&gt; C automatic reconnect + GI -&gt; T latest values&quot;,
          &quot;downstream reconnect + GI retrieves latest values/qualities&quot;
        ],
        &quot;c_commit_latency&quot;: {
          &quot;samples&quot;: 40,
          &quot;median_ms&quot;: 148.538,
          &quot;p95_ms&quot;: 528.739,
          &quot;p99_ms&quot;: 1185.15,
          &quot;max_ms&quot;: 1185.15
        },
        &quot;end_to_end_latency&quot;: {
          &quot;samples&quot;: 40,
          &quot;median_ms&quot;: 209.284,
          &quot;p95_ms&quot;: 591.4,
          &quot;p99_ms&quot;: 1229.085,
          &quot;max_ms&quot;: 1229.085
        },
        &quot;c_commit_samples_ms&quot;: [
          124.9814000002516,
          254.89969999762252,
          160.55830000186688,
          209.22649999920395,
          1116.8663000025845,
          142.65829999931157,
          273.85919999869657,
          277.4926999991294,
          1185.1502999998047,
          200.8782999982941,
          154.4184000013047,
          137.3118000010436,
          233.75429999941844,
          184.76299999747425,
          167.1018000015465,
          113.49239999981364,
          109.07940000106464,
          95.03100000074483,
          116.11370000173338,
          124.02360000123736,
          258.868100001564,
          113.18640000172309,
          127.16459999865037,
          107.20439999931841,
          157.89679999943473,
          257.49740000173915,
          118.24700000215671,
          123.06149999858462,
          281.4546000008704,
          241.90040000030422,
          108.12059999807389,
          90.7681999997294,
          96.13249999893014,
          131.58330000078422,
          272.52020000014454,
          100.50289999708184,
          255.06639999730396,
          528.7390000012238,
          131.65110000045388,
          119.26479999965522
        ],
        &quot;end_to_end_samples_ms&quot;: [
          199.372899998707,
          302.83720000079484,
          226.84490000028745,
          261.87389999904553,
          1167.0610000001034,
          218.6948000016855,
          308.5745999997016,
          342.1559000016714,
          1229.08489999827,
          250.55670000074315,
          201.60910000049626,
          193.796100000327,
          257.31119999909424,
          257.89570000051754,
          216.94060000299942,
          177.89619999894057,
          186.95039999875007,
          147.3995999986073,
          165.35640000074636,
          201.62689999779104,
          307.27850000039325,
          189.7616000023845,
          190.36459999915678,
          170.69829999672947,
          223.2280999996874,
          277.059799998824,
          164.77900000245427,
          175.93549999946845,
          346.9014000002062,
          291.6052000000491,
          155.81309999834048,
          155.15380000215373,
          143.7186000002839,
          199.05999999900814,
          290.43280000041705,
          178.3843999983219,
          272.4934999969264,
          591.3999000003969,
          185.27280000125756,
          186.0661999999138
        ],
        &quot;bursts&quot;: [
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          },
          {
            &quot;objects&quot;: 512,
            &quot;frames&quot;: 20,
            &quot;bytes&quot;: 3312
          }
        ],
        &quot;workload_seconds&quot;: 11.753,
        &quot;burst_milestones&quot;: [
          {
            &quot;burst&quot;: 1,
            &quot;source_commit_monotonic&quot;: 18995.7577222,
            &quot;c_first_rx_ms&quot;: 15.875400000368245,
            &quot;c_last_rx_ms&quot;: 88.01350000067032,
            &quot;c_commit_observed_ms&quot;: 124.9814000002516,
            &quot;t_last_rx_ms&quot;: 195.58930000130204,
            &quot;destination_observed_ms&quot;: 199.372899998707
          },
          {
            &quot;burst&quot;: 2,
            &quot;source_commit_monotonic&quot;: 18995.9739172,
            &quot;c_first_rx_ms&quot;: 28.09239999987767,
            &quot;c_last_rx_ms&quot;: 104.7679999974207,
            &quot;c_commit_observed_ms&quot;: 254.89969999762252,
            &quot;t_last_rx_ms&quot;: 301.51199999818346,
            &quot;destination_observed_ms&quot;: 302.83720000079484
          },
          {
            &quot;burst&quot;: 3,
            &quot;source_commit_monotonic&quot;: 18996.2909084,
            &quot;c_first_rx_ms&quot;: 18.71680000112974,
            &quot;c_last_rx_ms&quot;: 109.81730000276002,
            &quot;c_commit_observed_ms&quot;: 160.55830000186688,
            &quot;t_last_rx_ms&quot;: 222.00950000114972,
            &quot;destination_observed_ms&quot;: 226.84490000028745
          },
          {
            &quot;burst&quot;: 4,
            &quot;source_commit_monotonic&quot;: 18996.5299953,
            &quot;c_first_rx_ms&quot;: 17.189400001370814,
            &quot;c_last_rx_ms&quot;: 71.69290000092587,
            &quot;c_commit_observed_ms&quot;: 209.22649999920395,
            &quot;t_last_rx_ms&quot;: 256.4499000000069,
            &quot;destination_observed_ms&quot;: 261.87389999904553
          },
          {
            &quot;burst&quot;: 5,
            &quot;source_commit_monotonic&quot;: 18996.8018188,
            &quot;c_first_rx_ms&quot;: 29.88030000051367,
            &quot;c_last_rx_ms&quot;: 963.8914999995905,
            &quot;c_commit_observed_ms&quot;: 1116.8663000025845,
            &quot;t_last_rx_ms&quot;: 1164.666100001341,
            &quot;destination_observed_ms&quot;: 1167.0610000001034
          },
          {
            &quot;burst&quot;: 6,
            &quot;source_commit_monotonic&quot;: 18997.9823453,
            &quot;c_first_rx_ms&quot;: 29.295899999851827,
            &quot;c_last_rx_ms&quot;: 90.74619999955758,
            &quot;c_commit_observed_ms&quot;: 142.65829999931157,
            &quot;t_last_rx_ms&quot;: 212.39120000245748,
            &quot;destination_observed_ms&quot;: 218.6948000016855
          },
          {
            &quot;burst&quot;: 7,
            &quot;source_commit_monotonic&quot;: 18998.2142069,
            &quot;c_first_rx_ms&quot;: 18.1561999997939,
            &quot;c_last_rx_ms&quot;: 94.57409999959054,
            &quot;c_commit_observed_ms&quot;: 273.85919999869657,
            &quot;t_last_rx_ms&quot;: 305.65909999859286,
            &quot;destination_observed_ms&quot;: 308.5745999997016
          },
          {
            &quot;burst&quot;: 8,
            &quot;source_commit_monotonic&quot;: 18998.5353918,
            &quot;c_first_rx_ms&quot;: 32.368899999710266,
            &quot;c_last_rx_ms&quot;: 122.3348999992595,
            &quot;c_commit_observed_ms&quot;: 277.4926999991294,
            &quot;t_last_rx_ms&quot;: 340.30039999925066,
            &quot;destination_observed_ms&quot;: 342.1559000016714
          },
          {
            &quot;burst&quot;: 9,
            &quot;source_commit_monotonic&quot;: 18998.8896916,
            &quot;c_first_rx_ms&quot;: 16.64589999927557,
            &quot;c_last_rx_ms&quot;: 1066.3652999974147,
            &quot;c_commit_observed_ms&quot;: 1185.1502999998047,
            &quot;t_last_rx_ms&quot;: 1223.273399999016,
            &quot;destination_observed_ms&quot;: 1229.08489999827
          },
          {
            &quot;burst&quot;: 10,
            &quot;source_commit_monotonic&quot;: 19000.1306211,
            &quot;c_first_rx_ms&quot;: 8.198799998353934,
            &quot;c_last_rx_ms&quot;: 70.35639999958221,
            &quot;c_commit_observed_ms&quot;: 200.8782999982941,
            &quot;t_last_rx_ms&quot;: 244.91199999829405,
            &quot;destination_observed_ms&quot;: 250.55670000074315
          },
          {
            &quot;burst&quot;: 11,
            &quot;source_commit_monotonic&quot;: 19000.3946677,
            &quot;c_first_rx_ms&quot;: 26.150700003199745,
            &quot;c_last_rx_ms&quot;: 85.90340000228025,
            &quot;c_commit_observed_ms&quot;: 154.4184000013047,
            &quot;t_last_rx_ms&quot;: 198.49430000249413,
            &quot;destination_observed_ms&quot;: 201.60910000049626
          },
          {
            &quot;burst&quot;: 12,
            &quot;source_commit_monotonic&quot;: 19000.6090115,
            &quot;c_first_rx_ms&quot;: 8.51649999822257,
            &quot;c_last_rx_ms&quot;: 88.58279999913066,
            &quot;c_commit_observed_ms&quot;: 137.3118000010436,
            &quot;t_last_rx_ms&quot;: 188.85089999821503,
            &quot;destination_observed_ms&quot;: 193.796100000327
          },
          {
            &quot;burst&quot;: 13,
            &quot;source_commit_monotonic&quot;: 19000.8149888,
            &quot;c_first_rx_ms&quot;: 5.556000000069616,
            &quot;c_last_rx_ms&quot;: 98.67569999914849,
            &quot;c_commit_observed_ms&quot;: 233.75429999941844,
            &quot;t_last_rx_ms&quot;: 254.12560000040685,
            &quot;destination_observed_ms&quot;: 257.31119999909424
          },
          {
            &quot;burst&quot;: 14,
            &quot;source_commit_monotonic&quot;: 19001.0847838,
            &quot;c_first_rx_ms&quot;: 50.142100000812206,
            &quot;c_last_rx_ms&quot;: 134.94129999889992,
            &quot;c_commit_observed_ms&quot;: 184.76299999747425,
            &quot;t_last_rx_ms&quot;: 252.82619999779854,
            &quot;destination_observed_ms&quot;: 257.89570000051754
          },
          {
            &quot;burst&quot;: 15,
            &quot;source_commit_monotonic&quot;: 19001.3523812,
            &quot;c_first_rx_ms&quot;: 45.86060000292491,
            &quot;c_last_rx_ms&quot;: 114.17070000243257,
            &quot;c_commit_observed_ms&quot;: 167.1018000015465,
            &quot;t_last_rx_ms&quot;: 211.58360000117682,
            &quot;destination_observed_ms&quot;: 216.94060000299942
          },
          {
            &quot;burst&quot;: 16,
            &quot;source_commit_monotonic&quot;: 19001.5898963,
            &quot;c_first_rx_ms&quot;: 23.622799999429844,
            &quot;c_last_rx_ms&quot;: 92.70639999886043,
            &quot;c_commit_observed_ms&quot;: 113.49239999981364,
            &quot;t_last_rx_ms&quot;: 173.58510000121896,
            &quot;destination_observed_ms&quot;: 177.89619999894057
          },
          {
            &quot;burst&quot;: 17,
            &quot;source_commit_monotonic&quot;: 19001.7801912,
            &quot;c_first_rx_ms&quot;: 13.860999999451451,
            &quot;c_last_rx_ms&quot;: 88.62510000108159,
            &quot;c_commit_observed_ms&quot;: 109.07940000106464,
            &quot;t_last_rx_ms&quot;: 184.64440000025206,
            &quot;destination_observed_ms&quot;: 186.95039999875007
          },
          {
            &quot;burst&quot;: 18,
            &quot;source_commit_monotonic&quot;: 19001.9795931,
            &quot;c_first_rx_ms&quot;: 13.338199998543132,
            &quot;c_last_rx_ms&quot;: 68.9849000009417,
            &quot;c_commit_observed_ms&quot;: 95.03100000074483,
            &quot;t_last_rx_ms&quot;: 145.2553999988595,
            &quot;destination_observed_ms&quot;: 147.3995999986073
          },
          {
            &quot;burst&quot;: 19,
            &quot;source_commit_monotonic&quot;: 19002.1439577,
            &quot;c_first_rx_ms&quot;: 17.834800000855466,
            &quot;c_last_rx_ms&quot;: 82.67290000003413,
            &quot;c_commit_observed_ms&quot;: 116.11370000173338,
            &quot;t_last_rx_ms&quot;: 160.97560000343947,
            &quot;destination_observed_ms&quot;: 165.35640000074636
          },
          {
            &quot;burst&quot;: 20,
            &quot;source_commit_monotonic&quot;: 19002.3214444,
            &quot;c_first_rx_ms&quot;: 11.895499999809545,
            &quot;c_last_rx_ms&quot;: 69.26599999860628,
            &quot;c_commit_observed_ms&quot;: 124.02360000123736,
            &quot;t_last_rx_ms&quot;: 197.29259999803617,
            &quot;destination_observed_ms&quot;: 201.62689999779104
          },
          {
            &quot;burst&quot;: 21,
            &quot;source_commit_monotonic&quot;: 19002.5352068,
            &quot;c_first_rx_ms&quot;: 17.348199999105418,
            &quot;c_last_rx_ms&quot;: 78.41199999893433,
            &quot;c_commit_observed_ms&quot;: 258.868100001564,
            &quot;t_last_rx_ms&quot;: 302.6620000018738,
            &quot;destination_observed_ms&quot;: 307.27850000039325
          },
          {
            &quot;burst&quot;: 22,
            &quot;source_commit_monotonic&quot;: 19002.8530382,
            &quot;c_first_rx_ms&quot;: 18.739499999355758,
            &quot;c_last_rx_ms&quot;: 70.50540000273031,
            &quot;c_commit_observed_ms&quot;: 113.18640000172309,
            &quot;t_last_rx_ms&quot;: 188.53540000054636,
            &quot;destination_observed_ms&quot;: 189.7616000023845
          },
          {
            &quot;burst&quot;: 23,
            &quot;source_commit_monotonic&quot;: 19003.0562264,
            &quot;c_first_rx_ms&quot;: 12.250200001290068,
            &quot;c_last_rx_ms&quot;: 72.35249999939697,
            &quot;c_commit_observed_ms&quot;: 127.16459999865037,
            &quot;t_last_rx_ms&quot;: 187.1608000001288,
            &quot;destination_observed_ms&quot;: 190.36459999915678
          },
          {
            &quot;burst&quot;: 24,
            &quot;source_commit_monotonic&quot;: 19003.2608007,
            &quot;c_first_rx_ms&quot;: 8.548699999664677,
            &quot;c_last_rx_ms&quot;: 63.88909999805037,
            &quot;c_commit_observed_ms&quot;: 107.20439999931841,
            &quot;t_last_rx_ms&quot;: 166.32039999967674,
            &quot;destination_observed_ms&quot;: 170.69829999672947
          },
          {
            &quot;burst&quot;: 25,
            &quot;source_commit_monotonic&quot;: 19003.465419,
            &quot;c_first_rx_ms&quot;: 18.679500000871485,
            &quot;c_last_rx_ms&quot;: 94.08569999868632,
            &quot;c_commit_observed_ms&quot;: 157.89679999943473,
            &quot;t_last_rx_ms&quot;: 217.30119999847375,
            &quot;destination_observed_ms&quot;: 223.2280999996874
          },
          {
            &quot;burst&quot;: 26,
            &quot;source_commit_monotonic&quot;: 19003.699772,
            &quot;c_first_rx_ms&quot;: 13.660900000104448,
            &quot;c_last_rx_ms&quot;: 76.14560000001802,
            &quot;c_commit_observed_ms&quot;: 257.49740000173915,
            &quot;t_last_rx_ms&quot;: 275.0674999988405,
            &quot;destination_observed_ms&quot;: 277.059799998824
          },
          {
            &quot;burst&quot;: 27,
            &quot;source_commit_monotonic&quot;: 19003.9866519,
            &quot;c_first_rx_ms&quot;: 5.064200002379948,
            &quot;c_last_rx_ms&quot;: 70.66940000004251,
            &quot;c_commit_observed_ms&quot;: 118.24700000215671,
            &quot;t_last_rx_ms&quot;: 161.56880000198726,
            &quot;destination_observed_ms&quot;: 164.77900000245427
          },
          {
            &quot;burst&quot;: 28,
            &quot;source_commit_monotonic&quot;: 19004.1660261,
            &quot;c_first_rx_ms&quot;: 16.929500001424458,
            &quot;c_last_rx_ms&quot;: 73.99570000052336,
            &quot;c_commit_observed_ms&quot;: 123.06149999858462,
            &quot;t_last_rx_ms&quot;: 173.94620000050054,
            &quot;destination_observed_ms&quot;: 175.93549999946845
          },
          {
            &quot;burst&quot;: 29,
            &quot;source_commit_monotonic&quot;: 19004.3549997,
            &quot;c_first_rx_ms&quot;: 17.561399999976857,
            &quot;c_last_rx_ms&quot;: 147.6435999975365,
            &quot;c_commit_observed_ms&quot;: 281.4546000008704,
            &quot;t_last_rx_ms&quot;: 343.21319999799016,
            &quot;destination_observed_ms&quot;: 346.9014000002062
          },
          {
            &quot;burst&quot;: 30,
            &quot;source_commit_monotonic&quot;: 19004.7195924,
            &quot;c_first_rx_ms&quot;: 13.014199997996911,
            &quot;c_last_rx_ms&quot;: 73.11059999847203,
            &quot;c_commit_observed_ms&quot;: 241.90040000030422,
            &quot;t_last_rx_ms&quot;: 287.23449999961304,
            &quot;destination_observed_ms&quot;: 291.6052000000491
          },
          {
            &quot;burst&quot;: 31,
            &quot;source_commit_monotonic&quot;: 19005.0254906,
            &quot;c_first_rx_ms&quot;: 13.751099999353755,
            &quot;c_last_rx_ms&quot;: 70.19339999897056,
            &quot;c_commit_observed_ms&quot;: 108.12059999807389,
            &quot;t_last_rx_ms&quot;: 154.4352999990224,
            &quot;destination_observed_ms&quot;: 155.81309999834048
          },
          {
            &quot;burst&quot;: 32,
            &quot;source_commit_monotonic&quot;: 19005.1974145,
            &quot;c_first_rx_ms&quot;: 11.388000002625631,
            &quot;c_last_rx_ms&quot;: 63.39690000095288,
            &quot;c_commit_observed_ms&quot;: 90.7681999997294,
            &quot;t_last_rx_ms&quot;: 153.65830000155256,
            &quot;destination_observed_ms&quot;: 155.15380000215373
          },
          {
            &quot;burst&quot;: 33,
            &quot;source_commit_monotonic&quot;: 19005.3644665,
            &quot;c_first_rx_ms&quot;: 12.555500001326436,
            &quot;c_last_rx_ms&quot;: 71.02099999974598,
            &quot;c_commit_observed_ms&quot;: 96.13249999893014,
            &quot;t_last_rx_ms&quot;: 138.319000001502,
            &quot;destination_observed_ms&quot;: 143.7186000002839
          },
          {
            &quot;burst&quot;: 34,
            &quot;source_commit_monotonic&quot;: 19005.5241624,
            &quot;c_first_rx_ms&quot;: 6.792500000301516,
            &quot;c_last_rx_ms&quot;: 61.487299997679656,
            &quot;c_commit_observed_ms&quot;: 131.58330000078422,
            &quot;t_last_rx_ms&quot;: 194.48909999846364,
            &quot;destination_observed_ms&quot;: 199.05999999900814
          },
          {
            &quot;burst&quot;: 35,
            &quot;source_commit_monotonic&quot;: 19005.7348698,
            &quot;c_first_rx_ms&quot;: 12.244100002135383,
            &quot;c_last_rx_ms&quot;: 95.60469999996712,
            &quot;c_commit_observed_ms&quot;: 272.52020000014454,
            &quot;t_last_rx_ms&quot;: 289.12990000026184,
            &quot;destination_observed_ms&quot;: 290.43280000041705
          },
          {
            &quot;burst&quot;: 36,
            &quot;source_commit_monotonic&quot;: 19006.0360298,
            &quot;c_first_rx_ms&quot;: 17.899999998917338,
            &quot;c_last_rx_ms&quot;: 72.64579999900889,
            &quot;c_commit_observed_ms&quot;: 100.50289999708184,
            &quot;t_last_rx_ms&quot;: 175.89260000022477,
            &quot;destination_observed_ms&quot;: 178.3843999983219
          },
          {
            &quot;burst&quot;: 37,
            &quot;source_commit_monotonic&quot;: 19006.2273897,
            &quot;c_first_rx_ms&quot;: 11.779399999795714,
            &quot;c_last_rx_ms&quot;: 69.50700000015786,
            &quot;c_commit_observed_ms&quot;: 255.06639999730396,
            &quot;t_last_rx_ms&quot;: 269.3134999972244,
            &quot;destination_observed_ms&quot;: 272.4934999969264
          },
          {
            &quot;burst&quot;: 38,
            &quot;source_commit_monotonic&quot;: 19006.5116378,
            &quot;c_first_rx_ms&quot;: 17.979800002649426,
            &quot;c_last_rx_ms&quot;: 373.8855000010517,
            &quot;c_commit_observed_ms&quot;: 528.7390000012238,
            &quot;t_last_rx_ms&quot;: 590.3036000017892,
            &quot;destination_observed_ms&quot;: 591.3999000003969
          },
          {
            &quot;burst&quot;: 39,
            &quot;source_commit_monotonic&quot;: 19007.1160775,
            &quot;c_first_rx_ms&quot;: 16.477600001962855,
            &quot;c_last_rx_ms&quot;: 72.03959999969811,
            &quot;c_commit_observed_ms&quot;: 131.65110000045388,
            &quot;t_last_rx_ms&quot;: 179.8923000023933,
            &quot;destination_observed_ms&quot;: 185.27280000125756
          },
          {
            &quot;burst&quot;: 40,
            &quot;source_commit_monotonic&quot;: 19007.3122559,
            &quot;c_first_rx_ms&quot;: 6.155300001410069,
            &quot;c_last_rx_ms&quot;: 62.57539999933215,
            &quot;c_commit_observed_ms&quot;: 119.26479999965522,
            &quot;t_last_rx_ms&quot;: 180.56440000145813,
            &quot;destination_observed_ms&quot;: 186.0661999999138
          }
        ],
        &quot;milestone_note&quot;: &quot;Offsets correlate one complete burst from the S database commit return. Database/destination observation uses 5ms polling and may follow wire callbacks; parallel channel stages overlap. Do not subtract aggregated observations as exact stage durations.&quot;,
        &quot;command_latency&quot;: {
          &quot;samples&quot;: 16,
          &quot;median_ms&quot;: 63.708,
          &quot;p95_ms&quot;: 436.198,
          &quot;p99_ms&quot;: 436.198,
          &quot;max_ms&quot;: 436.198
        },
        &quot;command_receipt_latency&quot;: {
          &quot;samples&quot;: 16,
          &quot;median_ms&quot;: 176.382,
          &quot;p95_ms&quot;: 475.836,
          &quot;p99_ms&quot;: 475.836,
          &quot;max_ms&quot;: 475.836
        },
        &quot;errors_before_injected_disconnect&quot;: 0,
        &quot;upstream_restart_recovery_ms&quot;: 319.793,
        &quot;workers&quot;: [
          {
            &quot;cycles&quot;: 320,
            &quot;updated_yc&quot;: 2944,
            &quot;updated_yx&quot;: 2944,
            &quot;sent_yk&quot;: 2,
            &quot;sent_yt&quot;: 2,
            &quot;errors&quot;: 1,
            &quot;alarms&quot;: 0
          },
          {
            &quot;cycles&quot;: 322,
            &quot;updated_yc&quot;: 2880,
            &quot;updated_yx&quot;: 2880,
            &quot;sent_yk&quot;: 2,
            &quot;sent_yt&quot;: 2,
            &quot;errors&quot;: 0,
            &quot;alarms&quot;: 0
          },
          {
            &quot;cycles&quot;: 321,
            &quot;updated_yc&quot;: 2880,
            &quot;updated_yx&quot;: 2880,
            &quot;sent_yk&quot;: 2,
            &quot;sent_yt&quot;: 2,
            &quot;errors&quot;: 0,
            &quot;alarms&quot;: 0
          },
          {
            &quot;cycles&quot;: 319,
            &quot;updated_yc&quot;: 2880,
            &quot;updated_yx&quot;: 2880,
            &quot;sent_yk&quot;: 2,
            &quot;sent_yt&quot;: 2,
            &quot;errors&quot;: 0,
            &quot;alarms&quot;: 0
          }
        ],
        &quot;runtime_diagnostics&quot;: [
          {
            &quot;service&quot;: &quot;scdfe_c&quot;,
            &quot;channel_id&quot;: 1,
            &quot;sampled_at&quot;: 1794724384473,
            &quot;diagnostic&quot;: {
              &quot;cycles&quot;: 317,
              &quot;latency&quot;: {
                &quot;c_sample_submit_ms&quot;: {
                  &quot;count&quot;: 317,
                  &quot;window_count&quot;: 256,
                  &quot;invalid_count&quot;: 0,
                  &quot;last_ms&quot;: 0.501,
                  &quot;p50_ms&quot;: 0.674,
                  &quot;p95_ms&quot;: 2.81,
                  &quot;p99_ms&quot;: 3.934,
                  &quot;max_ms&quot;: 6.8636
                }
              },
              &quot;updated_yc&quot;: 2880,
              &quot;updated_yx&quot;: 2880,
              &quot;sent_yk&quot;: 2,
              &quot;sent_yt&quot;: 2,
              &quot;errors&quot;: 1,
              &quot;channel_type&quot;: &quot;iec104&quot;
            }
          },
          {
            &quot;service&quot;: &quot;scdfe_c&quot;,
            &quot;channel_id&quot;: 2,
            &quot;sampled_at&quot;: 1794724379795,
            &quot;diagnostic&quot;: {
              &quot;cycles&quot;: 245,
              &quot;latency&quot;: {
                &quot;c_sample_submit_ms&quot;: {
                  &quot;count&quot;: 245,
                  &quot;window_count&quot;: 245,
                  &quot;invalid_count&quot;: 0,
                  &quot;last_ms&quot;: 0.6,
                  &quot;p50_ms&quot;: 0.786,
                  &quot;p95_ms&quot;: 3.708,
                  &quot;p99_ms&quot;: 6.13,
                  &quot;max_ms&quot;: 7.5201
                }
              },
              &quot;updated_yc&quot;: 2816,
              &quot;updated_yx&quot;: 2816,
              &quot;sent_yk&quot;: 0,
              &quot;sent_yt&quot;: 0,
              &quot;errors&quot;: 0,
              &quot;channel_type&quot;: &quot;iec104&quot;
            }
          },
          {
            &quot;service&quot;: &quot;scdfe_c&quot;,
            &quot;channel_id&quot;: 3,
            &quot;sampled_at&quot;: 1794724379811,
            &quot;diagnostic&quot;: {
              &quot;cycles&quot;: 244,
              &quot;latency&quot;: {
                &quot;c_sample_submit_ms&quot;: {
                  &quot;count&quot;: 244,
                  &quot;window_count&quot;: 244,
                  &quot;invalid_count&quot;: 0,
                  &quot;last_ms&quot;: 0.656,
                  &quot;p50_ms&quot;: 0.754,
                  &quot;p95_ms&quot;: 3.302,
                  &quot;p99_ms&quot;: 5.717,
                  &quot;max_ms&quot;: 6.394
                }
              },
              &quot;updated_yc&quot;: 2816,
              &quot;updated_yx&quot;: 2816,
              &quot;sent_yk&quot;: 0,
              &quot;sent_yt&quot;: 0,
              &quot;errors&quot;: 0,
              &quot;channel_type&quot;: &quot;iec104&quot;
            }
          },
          {
            &quot;service&quot;: &quot;scdfe_c&quot;,
            &quot;channel_id&quot;: 4,
            &quot;sampled_at&quot;: 1794724379856,
            &quot;diagnostic&quot;: {
              &quot;cycles&quot;: 243,
              &quot;latency&quot;: {
                &quot;c_sample_submit_ms&quot;: {
                  &quot;count&quot;: 243,
                  &quot;window_count&quot;: 243,
                  &quot;invalid_count&quot;: 0,
                  &quot;last_ms&quot;: 0.896,
                  &quot;p50_ms&quot;: 0.632,
                  &quot;p95_ms&quot;: 2.937,
                  &quot;p99_ms&quot;: 5.034,
                  &quot;max_ms&quot;: 8.4317
                }
              },
              &quot;updated_yc&quot;: 2816,
              &quot;updated_yx&quot;: 2816,
              &quot;sent_yk&quot;: 0,
              &quot;sent_yt&quot;: 0,
              &quot;errors&quot;: 0,
              &quot;channel_type&quot;: &quot;iec104&quot;
            }
          },
          {
            &quot;service&quot;: &quot;scdfe_c_writer&quot;,
            &quot;channel_id&quot;: 1,
            &quot;sampled_at&quot;: 1794724383894,
            &quot;diagnostic&quot;: {
              &quot;latency&quot;: {
                &quot;c_db_lock_wait_ms&quot;: {
                  &quot;count&quot;: 85,
                  &quot;window_count&quot;: 85,
                  &quot;invalid_count&quot;: 0,
                  &quot;last_ms&quot;: 0.069,
                  &quot;p50_ms&quot;: 0.046,
                  &quot;p95_ms&quot;: 15.858,
                  &quot;p99_ms&quot;: 771.87,
                  &quot;max_ms&quot;: 771.8702
                },
                &quot;c_db_apply_ms&quot;: {
                  &quot;count&quot;: 85,
                  &quot;window_count&quot;: 85,
                  &quot;invalid_count&quot;: 0,
                  &quot;last_ms&quot;: 0.03,
                  &quot;p50_ms&quot;: 2.478,
                  &quot;p95_ms&quot;: 4.511,
                  &quot;p99_ms&quot;: 5.052,
                  &quot;max_ms&quot;: 5.0517
                },
                &quot;c_db_commit_ms&quot;: {
                  &quot;count&quot;: 85,
                  &quot;window_count&quot;: 85,
                  &quot;invalid_count&quot;: 0,
                  &quot;last_ms&quot;: 0.031,
                  &quot;p50_ms&quot;: 0.129,
                  &quot;p95_ms&quot;: 0.237,
                  &quot;p99_ms&quot;: 2.455,
                  &quot;max_ms&quot;: 2.4554
                },
                &quot;c_write_ms&quot;: {
                  &quot;count&quot;: 85,
                  &quot;window_count&quot;: 85,
                  &quot;invalid_count&quot;: 0,
                  &quot;last_ms&quot;: 0.172,
                  &quot;p50_ms&quot;: 3.83,
                  &quot;p95_ms&quot;: 19.51,
                  &quot;p99_ms&quot;: 774.205,
                  &quot;max_ms&quot;: 774.2049
                },
                &quot;c_queue_ms&quot;: {
                  &quot;count&quot;: 264,
                  &quot;window_count&quot;: 256,
                  &quot;invalid_count&quot;: 0,
                  &quot;last_ms&quot;: 113.685,
                  &quot;p50_ms&quot;: 59.279,
                  &quot;p95_ms&quot;: 109.011,
                  &quot;p99_ms&quot;: 418.587,
                  &quot;max_ms&quot;: 497.6304
                },
                &quot;c_queue_commit_ms&quot;: {
                  &quot;count&quot;: 264,
                  &quot;window_count&quot;: 256,
                  &quot;invalid_count&quot;: 0,
                  &quot;last_ms&quot;: 113.857,
                  &quot;p50_ms&quot;: 63.848,
                  &quot;p95_ms&quot;: 137.82,
                  &quot;p99_ms&quot;: 819.54,
                  &quot;max_ms&quot;: 881.3304
                },
                &quot;c_receipt_log_ms&quot;: {
                  &quot;count&quot;: 85,
                  &quot;window_count&quot;: 85,
                  &quot;invalid_count&quot;: 0,
                  &quot;last_ms&quot;: 1.793,
                  &quot;p50_ms&quot;: 1.624,
                  &quot;p95_ms&quot;: 2.45,
                  &quot;p99_ms&quot;: 3.467,
                  &quot;max_ms&quot;: 3.4669
                }
              },
              &quot;pending_messages&quot;: 0,
              &quot;pending_updates&quot;: 0,
              &quot;slow_batches&quot;: {
                &quot;threshold_ms&quot;: 100,
                &quot;count&quot;: 48,
                &quot;items&quot;: [
                  {
                    &quot;sequence&quot;: 33,
                    &quot;sampled_at&quot;: 1794724378107,
                    &quot;messages&quot;: 1,
                    &quot;updates&quot;: 64,
                    &quot;rtus&quot;: [
                      4
                    ],
                    &quot;queue_wait_ms&quot;: 107.247,
                    &quot;lock_wait_ms&quot;: 0.05,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 0.985,
                    &quot;commit_ms&quot;: 0.098,
                    &quot;transaction_ms&quot;: 1.186,
                    &quot;queue_commit_ms&quot;: 108.433,
                    &quot;receipt_log_ms&quot;: 1.508,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 34,
                    &quot;sampled_at&quot;: 1794724378695,
                    &quot;messages&quot;: 1,
                    &quot;updates&quot;: 1,
                    &quot;rtus&quot;: [
                      1
                    ],
                    &quot;queue_wait_ms&quot;: 106.09,
                    &quot;lock_wait_ms&quot;: 0.059,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 0.113,
                    &quot;commit_ms&quot;: 0.051,
                    &quot;transaction_ms&quot;: 0.325,
                    &quot;queue_commit_ms&quot;: 106.415,
                    &quot;receipt_log_ms&quot;: 2.043,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 35,
                    &quot;sampled_at&quot;: 1794724379021,
                    &quot;messages&quot;: 1,
                    &quot;updates&quot;: 1,
                    &quot;rtus&quot;: [
                      1
                    ],
                    &quot;queue_wait_ms&quot;: 106.695,
                    &quot;lock_wait_ms&quot;: 0.057,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 0.062,
                    &quot;commit_ms&quot;: 0.038,
                    &quot;transaction_ms&quot;: 0.203,
                    &quot;queue_commit_ms&quot;: 106.897,
                    &quot;receipt_log_ms&quot;: 1.893,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 36,
                    &quot;sampled_at&quot;: 1794724379348,
                    &quot;messages&quot;: 1,
                    &quot;updates&quot;: 1,
                    &quot;rtus&quot;: [
                      1
                    ],
                    &quot;queue_wait_ms&quot;: 110.641,
                    &quot;lock_wait_ms&quot;: 0.052,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 0.095,
                    &quot;commit_ms&quot;: 0.034,
                    &quot;transaction_ms&quot;: 0.305,
                    &quot;queue_commit_ms&quot;: 110.946,
                    &quot;receipt_log_ms&quot;: 1.598,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 37,
                    &quot;sampled_at&quot;: 1794724379691,
                    &quot;messages&quot;: 1,
                    &quot;updates&quot;: 1,
                    &quot;rtus&quot;: [
                      1
                    ],
                    &quot;queue_wait_ms&quot;: 114.205,
                    &quot;lock_wait_ms&quot;: 0.125,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 0.19,
                    &quot;commit_ms&quot;: 0.371,
                    &quot;transaction_ms&quot;: 0.793,
                    &quot;queue_commit_ms&quot;: 114.998,
                    &quot;receipt_log_ms&quot;: 3.374,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 38,
                    &quot;sampled_at&quot;: 1794724380259,
                    &quot;messages&quot;: 1,
                    &quot;updates&quot;: 1,
                    &quot;rtus&quot;: [
                      2
                    ],
                    &quot;queue_wait_ms&quot;: 106.811,
                    &quot;lock_wait_ms&quot;: 0.045,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 0.037,
                    &quot;commit_ms&quot;: 0.046,
                    &quot;transaction_ms&quot;: 0.168,
                    &quot;queue_commit_ms&quot;: 106.978,
                    &quot;receipt_log_ms&quot;: 1.766,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 39,
                    &quot;sampled_at&quot;: 1794724380710,
                    &quot;messages&quot;: 1,
                    &quot;updates&quot;: 1,
                    &quot;rtus&quot;: [
                      2
                    ],
                    &quot;queue_wait_ms&quot;: 113.279,
                    &quot;lock_wait_ms&quot;: 0.053,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 0.038,
                    &quot;commit_ms&quot;: 0.04,
                    &quot;transaction_ms&quot;: 0.171,
                    &quot;queue_commit_ms&quot;: 113.451,
                    &quot;receipt_log_ms&quot;: 1.512,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 40,
                    &quot;sampled_at&quot;: 1794724381022,
                    &quot;messages&quot;: 1,
                    &quot;updates&quot;: 1,
                    &quot;rtus&quot;: [
                      2
                    ],
                    &quot;queue_wait_ms&quot;: 100.818,
                    &quot;lock_wait_ms&quot;: 0.084,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 0.137,
                    &quot;commit_ms&quot;: 0.081,
                    &quot;transaction_ms&quot;: 0.381,
                    &quot;queue_commit_ms&quot;: 101.199,
                    &quot;receipt_log_ms&quot;: 3.467,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 41,
                    &quot;sampled_at&quot;: 1794724381362,
                    &quot;messages&quot;: 1,
                    &quot;updates&quot;: 1,
                    &quot;rtus&quot;: [
                      3
                    ],
                    &quot;queue_wait_ms&quot;: 100.887,
                    &quot;lock_wait_ms&quot;: 0.068,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 0.1,
                    &quot;commit_ms&quot;: 0.061,
                    &quot;transaction_ms&quot;: 0.289,
                    &quot;queue_commit_ms&quot;: 101.176,
                    &quot;receipt_log_ms&quot;: 2.139,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 42,
                    &quot;sampled_at&quot;: 1794724381689,
                    &quot;messages&quot;: 1,
                    &quot;updates&quot;: 1,
                    &quot;rtus&quot;: [
                      3
                    ],
                    &quot;queue_wait_ms&quot;: 103.646,
                    &quot;lock_wait_ms&quot;: 0.085,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 0.321,
                    &quot;commit_ms&quot;: 0.246,
                    &quot;transaction_ms&quot;: 0.933,
                    &quot;queue_commit_ms&quot;: 104.578,
                    &quot;receipt_log_ms&quot;: 2.793,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 43,
                    &quot;sampled_at&quot;: 1794724382017,
                    &quot;messages&quot;: 1,
                    &quot;updates&quot;: 1,
                    &quot;rtus&quot;: [
                      3
                    ],
                    &quot;queue_wait_ms&quot;: 114.65,
                    &quot;lock_wait_ms&quot;: 0.02,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 0.068,
                    &quot;commit_ms&quot;: 0.087,
                    &quot;transaction_ms&quot;: 0.213,
                    &quot;queue_commit_ms&quot;: 114.863,
                    &quot;receipt_log_ms&quot;: 1.624,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 44,
                    &quot;sampled_at&quot;: 1794724382325,
                    &quot;messages&quot;: 1,
                    &quot;updates&quot;: 1,
                    &quot;rtus&quot;: [
                      3
                    ],
                    &quot;queue_wait_ms&quot;: 105.604,
                    &quot;lock_wait_ms&quot;: 0.051,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 0.043,
                    &quot;commit_ms&quot;: 0.046,
                    &quot;transaction_ms&quot;: 0.186,
                    &quot;queue_commit_ms&quot;: 105.79,
                    &quot;receipt_log_ms&quot;: 1.866,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 45,
                    &quot;sampled_at&quot;: 1794724382714,
                    &quot;messages&quot;: 1,
                    &quot;updates&quot;: 1,
                    &quot;rtus&quot;: [
                      4
                    ],
                    &quot;queue_wait_ms&quot;: 104.154,
                    &quot;lock_wait_ms&quot;: 0.035,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 0.032,
                    &quot;commit_ms&quot;: 0.036,
                    &quot;transaction_ms&quot;: 0.142,
                    &quot;queue_commit_ms&quot;: 104.296,
                    &quot;receipt_log_ms&quot;: 1.243,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 46,
                    &quot;sampled_at&quot;: 1794724382826,
                    &quot;messages&quot;: 4,
                    &quot;updates&quot;: 256,
                    &quot;rtus&quot;: [
                      1,
                      2,
                      3,
                      4
                    ],
                    &quot;queue_wait_ms&quot;: 109.667,
                    &quot;lock_wait_ms&quot;: 0.025,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 3.486,
                    &quot;commit_ms&quot;: 0.174,
                    &quot;transaction_ms&quot;: 3.817,
                    &quot;queue_commit_ms&quot;: 113.484,
                    &quot;receipt_log_ms&quot;: 0.069,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 47,
                    &quot;sampled_at&quot;: 1794724383342,
                    &quot;messages&quot;: 5,
                    &quot;updates&quot;: 257,
                    &quot;rtus&quot;: [
                      1,
                      2,
                      3,
                      4
                    ],
                    &quot;queue_wait_ms&quot;: 497.63,
                    &quot;lock_wait_ms&quot;: 0.024,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 2.478,
                    &quot;commit_ms&quot;: 0.12,
                    &quot;transaction_ms&quot;: 2.779,
                    &quot;queue_commit_ms&quot;: 500.409,
                    &quot;receipt_log_ms&quot;: 1.802,
                    &quot;attempts&quot;: 1
                  },
                  {
                    &quot;sequence&quot;: 48,
                    &quot;sampled_at&quot;: 1794724383679,
                    &quot;messages&quot;: 1,
                    &quot;updates&quot;: 1,
                    &quot;rtus&quot;: [
                      4
                    ],
                    &quot;queue_wait_ms&quot;: 113.685,
                    &quot;lock_wait_ms&quot;: 0.069,
                    &quot;backoff_ms&quot;: 0.0,
                    &quot;apply_ms&quot;: 0.03,
                    &quot;commit_ms&quot;: 0.031,
                    &quot;transaction_ms&quot;: 0.172,
                    &quot;queue_commit_ms&quot;: 113.857,
                    &quot;receipt_log_ms&quot;: 1.793,
                    &quot;attempts&quot;: 1
                  }
                ]
              },
              &quot;database_wait&quot;: {
                &quot;lock_conflicts&quot;: 0,
                &quot;retry_backoff_ms&quot;: 0,
                &quot;wal_bytes&quot;: 4235392,
                &quot;wal_autocheckpoint_pages&quot;: 10000
              }
            }
          },
          {
            &quot;service&quot;: &quot;scdfe_t&quot;,
            &quot;channel_id&quot;: 1,
            &quot;sampled_at&quot;: 1794724384542,
            &quot;diagnostic&quot;: {
              &quot;cycles&quot;: 278,
              &quot;source_reads&quot;: 5760,
              &quot;published_updates&quot;: 5504,
              &quot;command_count&quot;: 4,
              &quot;latency&quot;: {
                &quot;t_source_read_ms&quot;: {
                  &quot;count&quot;: 278,
                  &quot;window_count&quot;: 256,
                  &quot;invalid_count&quot;: 0,
                  &quot;last_ms&quot;: 0.368,
                  &quot;p50_ms&quot;: 0.762,
                  &quot;p95_ms&quot;: 6.214,
                  &quot;p99_ms&quot;: 16.172,
                  &quot;max_ms&quot;: 28.6512
                },
                &quot;t_refresh_ms&quot;: {
                  &quot;count&quot;: 278,
                  &quot;window_count&quot;: 256,
                  &quot;invalid_count&quot;: 0,
                  &quot;last_ms&quot;: 0.381,
                  &quot;p50_ms&quot;: 0.889,
                  &quot;p95_ms&quot;: 31.856,
                  &quot;p99_ms&quot;: 65.476,
                  &quot;max_ms&quot;: 435.1829
                }
              },
              &quot;source_delta&quot;: {
                &quot;rows_read&quot;: 5768,
                &quot;polls&quot;: 278,
                &quot;unchanged_polls&quot;: 225
              },
              &quot;reconnect_count&quot;: 1,
              &quot;server_running&quot;: true,
              &quot;open_connections&quot;: 1,
              &quot;soe_cursor&quot;: null,
              &quot;soe_pending&quot;: null,
              &quot;soe_progress&quot;: null,
              &quot;port&quot;: 5865,
              &quot;protocol_errors&quot;: [],
              &quot;unexpected_messages&quot;: []
            }
          },
          {
            &quot;service&quot;: &quot;scdfe_t&quot;,
            &quot;channel_id&quot;: 2,
            &quot;sampled_at&quot;: 1794724384528,
            &quot;diagnostic&quot;: {
              &quot;cycles&quot;: 274,
              &quot;source_reads&quot;: 5760,
              &quot;published_updates&quot;: 5504,
              &quot;command_count&quot;: 4,
              &quot;latency&quot;: {
                &quot;t_source_read_ms&quot;: {
                  &quot;count&quot;: 274,
                  &quot;window_count&quot;: 256,
                  &quot;invalid_count&quot;: 0,
                  &quot;last_ms&quot;: 0.215,
                  &quot;p50_ms&quot;: 0.827,
                  &quot;p95_ms&quot;: 8.191,
                  &quot;p99_ms&quot;: 19.705,
                  &quot;max_ms&quot;: 22.2792
                },
                &quot;t_refresh_ms&quot;: {
                  &quot;count&quot;: 274,
                  &quot;window_count&quot;: 256,
                  &quot;invalid_count&quot;: 0,
                  &quot;last_ms&quot;: 0.225,
                  &quot;p50_ms&quot;: 0.867,
                  &quot;p95_ms&quot;: 32.718,
                  &quot;p99_ms&quot;: 80.883,
                  &quot;max_ms&quot;: 543.719
                }
              },
              &quot;source_delta&quot;: {
                &quot;rows_read&quot;: 5768,
                &quot;polls&quot;: 274,
                &quot;unchanged_polls&quot;: 221
              },
              &quot;reconnect_count&quot;: 1,
              &quot;server_running&quot;: true,
              &quot;open_connections&quot;: 1,
              &quot;soe_cursor&quot;: null,
              &quot;soe_pending&quot;: null,
              &quot;soe_progress&quot;: null,
              &quot;port&quot;: 5866,
              &quot;protocol_errors&quot;: [],
              &quot;unexpected_messages&quot;: []
            }
          },
          {
            &quot;service&quot;: &quot;scdfe_t&quot;,
            &quot;channel_id&quot;: 3,
            &quot;sampled_at&quot;: 1794724384345,
            &quot;diagnostic&quot;: {
              &quot;cycles&quot;: 279,
              &quot;source_reads&quot;: 5760,
              &quot;published_updates&quot;: 5504,
              &quot;command_count&quot;: 4,
              &quot;latency&quot;: {
                &quot;t_source_read_ms&quot;: {
                  &quot;count&quot;: 279,
                  &quot;window_count&quot;: 256,
                  &quot;invalid_count&quot;: 0,
                  &quot;last_ms&quot;: 0.454,
                  &quot;p50_ms&quot;: 0.767,
                  &quot;p95_ms&quot;: 6.991,
                  &quot;p99_ms&quot;: 22.262,
                  &quot;max_ms&quot;: 23.9878
                },
                &quot;t_refresh_ms&quot;: {
                  &quot;count&quot;: 279,
                  &quot;window_count&quot;: 256,
                  &quot;invalid_count&quot;: 0,
                  &quot;last_ms&quot;: 0.465,
                  &quot;p50_ms&quot;: 0.791,
                  &quot;p95_ms&quot;: 34.155,
                  &quot;p99_ms&quot;: 66.379,
                  &quot;max_ms&quot;: 122.5673
                }
              },
              &quot;source_delta&quot;: {
                &quot;rows_read&quot;: 5772,
                &quot;polls&quot;: 279,
                &quot;unchanged_polls&quot;: 225
              },
              &quot;reconnect_count&quot;: 1,
              &quot;server_running&quot;: true,
              &quot;open_connections&quot;: 1,
              &quot;soe_cursor&quot;: null,
              &quot;soe_pending&quot;: null,
              &quot;soe_progress&quot;: null,
              &quot;port&quot;: 5867,
              &quot;protocol_errors&quot;: [],
              &quot;unexpected_messages&quot;: []
            }
          },
          {
            &quot;service&quot;: &quot;scdfe_t&quot;,
            &quot;channel_id&quot;: 4,
            &quot;sampled_at&quot;: 1794724384421,
            &quot;diagnostic&quot;: {
              &quot;cycles&quot;: 281,
              &quot;source_reads&quot;: 5760,
              &quot;published_updates&quot;: 5504,
              &quot;command_count&quot;: 4,
              &quot;latency&quot;: {
                &quot;t_source_read_ms&quot;: {
                  &quot;count&quot;: 281,
                  &quot;window_count&quot;: 256,
                  &quot;invalid_count&quot;: 0,
                  &quot;last_ms&quot;: 0.68,
                  &quot;p50_ms&quot;: 0.68,
                  &quot;p95_ms&quot;: 7.653,
                  &quot;p99_ms&quot;: 15.453,
                  &quot;max_ms&quot;: 30.4626
                },
                &quot;t_refresh_ms&quot;: {
                  &quot;count&quot;: 281,
                  &quot;window_count&quot;: 256,
                  &quot;invalid_count&quot;: 0,
                  &quot;last_ms&quot;: 0.702,
                  &quot;p50_ms&quot;: 0.713,
                  &quot;p95_ms&quot;: 31.001,
                  &quot;p99_ms&quot;: 61.007,
                  &quot;max_ms&quot;: 63.0113
                }
              },
              &quot;source_delta&quot;: {
                &quot;rows_read&quot;: 5760,
                &quot;polls&quot;: 281,
                &quot;unchanged_polls&quot;: 228
              },
              &quot;reconnect_count&quot;: 1,
              &quot;server_running&quot;: true,
              &quot;open_connections&quot;: 1,
              &quot;soe_cursor&quot;: null,
              &quot;soe_pending&quot;: null,
              &quot;soe_progress&quot;: null,
              &quot;port&quot;: 5868,
              &quot;protocol_errors&quot;: [],
              &quot;unexpected_messages&quot;: []
            }
          }
        ],
        &quot;frames&quot;: {
          &quot;C-1&quot;: {
            &quot;I&quot;: 251,
            &quot;S&quot;: 27,
            &quot;U&quot;: 4
          },
          &quot;C-2&quot;: {
            &quot;I&quot;: 241,
            &quot;S&quot;: 27,
            &quot;U&quot;: 2
          },
          &quot;C-3&quot;: {
            &quot;I&quot;: 241,
            &quot;S&quot;: 27,
            &quot;U&quot;: 2
          },
          &quot;C-4&quot;: {
            &quot;I&quot;: 241,
            &quot;S&quot;: 27,
            &quot;U&quot;: 2
          },
          &quot;T-1&quot;: {
            &quot;I&quot;: 289,
            &quot;S&quot;: 28,
            &quot;U&quot;: 2
          },
          &quot;T-2&quot;: {
            &quot;I&quot;: 284,
            &quot;S&quot;: 27,
            &quot;U&quot;: 2
          },
          &quot;T-3&quot;: {
            &quot;I&quot;: 284,
            &quot;S&quot;: 27,
            &quot;U&quot;: 2
          },
          &quot;T-4&quot;: {
            &quot;I&quot;: 284,
            &quot;S&quot;: 27,
            &quot;U&quot;: 2
          },
          &quot;T-reconnect&quot;: {
            &quot;I&quot;: 8,
            &quot;S&quot;: 0,
            &quot;U&quot;: 2
          }
        },
        &quot;passed&quot;: true
      }
    ],
    &quot;snapshot_boundary&quot;: {
      &quot;wire_updates&quot;: 21,
      &quot;collected_samples&quot;: 1,
      &quot;final_value&quot;: true,
      &quot;wire_states&quot;: [
        1,
        0,
        1,
        0,
        1,
        0,
        1,
        0,
        1,
        0,
        1,
        0,
        1,
        0,
        1,
        0,
        1,
        0,
        1,
        0,
        1
      ],
      &quot;conclusion&quot;: &quot;collect_once returns latest point snapshot; intermediate transitions require a separate event/SOE pipeline&quot;
    },
    &quot;passed&quot;: true
  }
}</pre></details></section></body></html>