# RTU 规模 6 → 60 效率对比（2026-11-01）

60 个协议 RTU 已写入正式数据库；另保留浏览器 RTU，正式库共 61 个 RTU。每站四遥保持 YC1000/YX1000/YK200/YT200，全库 144000 点。新增 54 个 RTU 默认停止，原有行未覆盖。

本报告比较同一版运行时代码在 **6 与 60 个 RTU** 下的表现。两种规模各执行一次；没有做多轮统计或硬件链路测试。运行时代码基于 `69f3448`，本轮只调整种子、基准和文档。

## 环境和复现

- 平台：`Windows-10-10.0.26200-SP0`。
- Python：`3.11.15 | packaged by conda-forge | (main, Mar  5 2026, 16:36:00) [MSC v.1944 64 bit (AMD64)]`；SQLite：`3.53.1`。
- 每种协议分别 1/10 站，包含 IEC104、Modbus TCP/RTU、CAN、BACnet、OPC 参数和完整 Modbus 分帧映射。
- 测试数据库为独立临时文件。数据准备、进程启动和最终校验不计入运行计时；生产数据库不参与压测。

```powershell
Set-Location D:\codex\scada
.\.venv\Scripts\python.exe tools/benchmark_rtu_scale.py --replicas 1 10 --cycles 1000 --db-cycles 20 --command-cycles 1000 --definition-cycles 10 --scan-cycles 1000 --output reports/rtu_scale_20261101.json
```

## 分阶段计时

这些是各 RTU 依次执行的阶段总耗时，用于观察工作量增长，不代表 60 个并发线程的单周期延迟。每站命令点 400 个；静态定义扫描包含协议参数及 Modbus 映射。默认测量刷新心跳保持 5 秒。

| 阶段 | 6 个 RTU | 60 个 RTU | 总耗时增长 |
| --- | ---: | ---: | ---: |
| RTU/通道发现，1000 次扫描 | 2.759 s | 3.270 s | 1.19 倍 |
| 稳定测量同步，每站 1000 周期 | 14.071 s | 142.681 s | 10.14 倍 |
| 无变化命令轮询，每站 1000 次 | 0.303 s | 2.994 s | 9.88 倍 |
| 完整静态定义扫描，每站 10 次 | 4.475 s | 45.648 s | 10.20 倍 |

稳定测量阶段分别生成 6 和 60 条批消息，共接受 12000 / 120000 个点的首次更新。此阶段使用计数队列，不计 IPC 和 SQL；每站连续执行的 1000 次稳定采样在心跳到期前完成。不能据此认为长期运行不产生心跳写入。

## 并发线程到独立写库进程

每个 RTU 一个线程，共用真实的 `multiprocessing.JoinableQueue(maxsize=64)` 与生产 `_batch_writer_entry`。队列采用背压；写库进程使用 `spawn`，`max_batch=500`，周期参数 0.2 秒。每条采集消息含 2000 点，会立即触发一次批次提交。

本阶段每站执行 20 个周期，所有 YC/YX 的值每个周期都变化。计时从就绪线程开始采样，到写库进程排空队列并成功退出为止，包含归一化、批消息构造、序列化、IPC、SQLite 更新和提交；不是仅计入队时间。没有调用真实协议 `connect/collect_once`，没有测设备响应、串口、CAN 总线或守护程序错峰启动。

| 指标 | 6 线程 + 1 写库进程 | 60 线程 + 1 写库进程 |
| --- | ---: | ---: |
| 每轮测量点 | 12000 | 120000 |
| 周期数/站 | 20 | 20 |
| 批消息数 | 120 | 1200 |
| 实际点更新次数 | 240,000 | 2,400,000 |
| 生产线程全部完成入队 | 3.817 s | 66.124 s |
| 全部提交并排空 | 6.760 s | 69.190 s |
| 完整写回吞吐 | 35,504 点更新/s | 34,687 点更新/s |
| 最终逐行核验 | 12,000 点 | 120,000 点 |
| 写库进程退出码 | 0 | 0 |

点更新量放大 10 倍，完成时间增长 10.24 倍；吞吐保留 97.70%，单次测量差异为 -2.30%。每个点最终 `_version=21`、值为本站最后一周期值、质量为 0，全部校验通过。本次没有发现丢失更新或跨站混写；此结论仅覆盖本次测试。

如果 60 站所有 120000 个测量点都每秒变化，需要 120000 次更新/s，超过当前本机约 34,687 次/s 的完整写回实测。按本次连续满变化负载，折合每轮全站测量约 3.46 秒。该数值是本次平均处理能力，不是固定配置建议或时延保证；稳定点过滤能降低日常负载。

## 数据与验证边界

- 回归验证：种子 2 项、Web 19 项、核心 76 项全部通过；Ruff、Python 编译检查与 `git diff --check` 通过。既有故障注入测试的写库异常堆栈为预期输出，资源警告未导致测试失败。
- 两个临时库都完成 `integrity_check=ok` 和零外键违规验证。
- 正式库 60 站的四遥规模逐站验证，19220 条原行保留，重复执行 `added=0`、`backup=null`。
- 新增 18 个 Modbus 站已通过主站构造校验。原 RTU 3/4 的旧 100 点召唤范围和 1000 点映射不匹配仍保留，详见 [数据说明](../db/TEST_DATA.md)；独立基准库全部采用合法分帧配置。
- 使用标准 Python 线程、SQLite 与 spawn，未引入 Windows 专属运行逻辑；本次实测环境为 Windows，Linux 未实机复测。

[原始机器可读数据](rtu_scale_20261101.json) · [导入结果](../db/protocol_test_data_report.json)
