# 批量写库优化效率对比（2026-11-01）

本报告采用冻结运行时代码、父子进程 SHA-256 核验、互斥锁和串行执行的前后对照。优化前快照来自提交 `51bbd07`；优化后快照来自当前运行时代码。每个重复包含 6 站和 60 站，偶数重复反转前后顺序，降低顺序和系统负载偏差。

## 负载和计时边界

- 6 或 60 个协议 RTU；每站 YC1000、YX1000、YK200、YT200。
- 每站 20 个周期；每周期 YC/YX 共 2000 个值全部变化。
- 6 站为 240000 次点更新，60 站为 2400000 次点更新；真实 `spawn` 写库进程、`JoinableQueue` 和 SQLite 提交。
- 排空时间从并发生产开始，到写库进程处理 STOP、提交全部事务并退出；包括线程构造、消息合并、序列化、IPC、SQLite 更新和提交。
- 不连接现场设备；不包含串口、CAN、IEC104、Modbus、BACnet 或 OPC 的设备响应时间。

## 冻结快照

| 版本 | SHA-256 |
|---|---|
| before (`51bbd07`) | `5cf0c0b1be7e35255d4b361b1f015535b8d9aca6d7021adf79da6caef1c308ef` |
| after | `4c1a1752acf386e79c60e8631810f454a5703609b3638fc9199bbe8794287861` |

## 原始运行结果

| RTU 数 | 重复 | 顺序 | 排空 ms | 点更新/s | 最终核验行 |
|---:|---:|---|---:|---:|---:|
| 6 | 1 | before | 14502.3 | 16549 | 12,000 |
| 6 | 1 | after | 6535.4 | 36723 | 12,000 |
| 60 | 1 | before | 81887.9 | 29308 | 120,000 |
| 60 | 1 | after | 46429.0 | 51692 | 120,000 |
| 6 | 2 | after | 4206.2 | 57059 | 12,000 |
| 6 | 2 | before | 7462.3 | 32161 | 12,000 |
| 60 | 2 | after | 46629.2 | 51470 | 120,000 |
| 60 | 2 | before | 81977.1 | 29276 | 120,000 |
| 6 | 3 | before | 5882.4 | 40799 | 12,000 |
| 6 | 3 | after | 5568.9 | 43096 | 12,000 |
| 60 | 3 | before | 73557.6 | 32627 | 120,000 |
| 60 | 3 | after | 52621.8 | 45608 | 120,000 |

## 中位数对比

| RTU 数 | 更新次数 | 优化前排空中位数 | 优化后排空中位数 | 时间减少 | 吞吐提升 | 加速比 |
|---:|---:|---:|---:|---:|---:|---:|
| 6 | 240,000 | 7.462 s (32,161/s) | 5.569 s (43,096/s) | 25.4% | 34.0% | 1.34x |
| 60 | 2,400,000 | 81.888 s (29,308/s) | 46.629 s (51,470/s) | 43.1% | 75.6% | 1.76x |

6 站样本受 Windows 调度和磁盘缓存影响，三次结果范围较宽；60 站工作量更大，前后差异更稳定。不要把单次最好值当作固定时延保证。

## 优化内容和正确性

- `_flush_batch` 在验证时直接完成同一行合并，消除原先对每个点的第二遍展开、排序和复制。
- `_batch_update_sql` 使用有界 LRU 缓存重复的表、主键和字段形状；字段按确定顺序绑定，标识符仍经过校验。
- 写库连接打开失败现在确认队列消息、记录错误并返回失败，由监督器按既有机制重建；事务失败仍回滚，锁错误仍重试。
- 6 次完整运行均逐行核对最终 YC/YX 值、`_version=21`、质量状态、点数、`integrity_check=ok`、零外键违规和写库进程退出码 0。
- 新增批写测试覆盖混合表/站点、字段乱序、批内最后值、非法消息全批回滚、后续 SQL 失败回滚、锁重试和连接失败确认。

## 复现

```powershell
Set-Location D:\codex\scada
.\.venv\Scripts\python.exe tools/benchmark_rtu_scale.py --pipeline-only --baseline-ref 51bbd07 --replicas 1 10 --db-cycles 20 --repeat 3 --output reports/writer_optimization_20261101_verified.json
```

机器可读原始数据：[writer_optimization_20261101_verified.json](writer_optimization_20261101_verified.json)。早期实验文件仍保留在 `output/writer-experiments-20261101`，但缺少冻结快照或存在并发污染，不能用于效率结论。

## 限制

结果是 Windows 本机临时 SQLite/IPC 基准，不是现场设备通信时延保证；Linux 尚未在本机实测。稳定值过滤和 5 秒心跳会降低日常写入量，满变化压测代表写库压力上限附近。
