# scdfe_c 通道守护采集程序

`scdfe_c/__init__.py` 是当前 SQLite/协议主站 API 的运行时调度层。它读取
`fes_rtu_define`，把一个 RTU 的一个通道作为一个独立通信线程，启动对应的
IEC104、Modbus TCP、Modbus RTU、CAN、BACnet/IP 或 OPC UA 主站。数据库批量写入
仍由独立写库进程执行。

## 启动

Windows：

```powershell
Set-Location D:\codex\scada
.\.venv\Scripts\python.exe -m scdfe_c `
  --db D:\codex\scada\db\scada.sqlite3 `
  --log-dir D:\codex\scada\db\logs
```

Web 页面启动的主进程、写库进程和调试进程会优先复用项目下的 `.venv`；如果部署在其他位置，
可通过环境变量 `SCADA_PYTHON` 指定同一套已安装协议依赖的 Python 解释器。

Linux/macOS：

```sh
cd /opt/scada
.venv/bin/python -m scdfe_c \
  --db /var/lib/scada/scada.sqlite3 \
  --log-dir /var/log/scada
```

常用参数：

```text
--poll-interval 1       四遥采集周期，单位秒
--scan-interval 2       RTU/通道和点表定义扫描周期，单位秒
--retry-interval 5      连接失败后的重试周期，单位秒
--retention-hours 720   每个进程日志文件保留小时数
--max-scans N           测试或一次性检查时扫描 N 次后退出
```

正式运行时不应使用 `--max-scans`。主进程收到 Ctrl+C 或 SIGTERM 后会先通知
所有通信线程停止、等待退出，再结束批量写库进程。

## 指定 RTU 的独立调试进程

只需传入 `--rtu-id`，程序自动从 RTU 表读取通道编号、规约及连接参数。
不提供 `--channel-id` 参数，也不需要额外的调试开关。没有 `--rtu-id` 时仍运行全站守护程序。

先在 Web 的 RTU 表中将目标 RTU 的 `process_enable` 设为 `0`，等待原通信线程停止。
也可以通过现有接口停用，例如 RTU 7：

```powershell
Invoke-RestMethod 'http://127.0.0.1:8877/api/rtus/7' -Method Patch `
  -ContentType 'application/json' -Body '{"process_enable":0}'
```

在另一个终端启动独立进程，Windows 示例：

```powershell
Set-Location D:\codex\scada
.\.venv\Scripts\python.exe -m scdfe_c --db D:\codex\scada\db\scada.sqlite3 --rtu-id 7
```

Linux 示例：

```sh
.venv/bin/python -m scdfe_c --db /var/lib/scada/scada.sqlite3 --rtu-id 7
```

只运行十个成功采集周期后退出：

```powershell
.\.venv\Scripts\python.exe -m scdfe_c --rtu-id 7 --max-cycles 10 --poll-interval 0.5
```

- 调试进程只运行选中 RTU 的通信循环，直接在本进程内用事务写库，不启动全站守护器或额外写库子进程。
- 默认采集并写回遥测/遥信，不下发遥控/遥调、不更新命令处理状态。需要调试命令时加 `--send-commands`，会处理该 RTU 当前待处理及后续变化的命令。
- 复用 IEC104、Modbus TCP、Modbus RTU、CAN、BACnet/IP、OPC UA 的现有主站适配器；各规约能力边界与正常运行一致。
- 控制台实时输出连接、错误、重载及每周期计数，文件位于 `YYYY/MM/DD/HH/scdfe_c-debug-rtu-7-YYYYMMDD-HH.log`，各级别写入同一小时文件。默认使用主进程控制表配置的日志目录（无记录时为数据库旁的 `logs`），可用 `--log-dir` 覆盖。Web 现有日志列表和 RTU 过滤可查询这些文件。
- `--retention-hours` 设置调试日志保留小时数（默认 720）。调试进程每 60 秒清理自己的过期日志；主程序运行时仍执行其日志目录的统一保留策略。
- 连接失败按 `--retry-interval` 重试；四遥/协议静态定义变化会关闭连接、重新加载，并继续调试同一 RTU。通道编号变更或 RTU 删除会结束本次调试。
- Ctrl+C/SIGTERM 请求正常退出。将目标 RTU 的 `process_enable` 改回 `1`，调试进程会在后续控制检查时退出并释放锁，主程序随后可恢复自动运行。`--scan-interval` 控制调试模式的控制检查间隔；实际停止还受采集/重试等待及协议调用超时约束。`--max-cycles` 只统计成功周期，持续连接失败时仍重试，需 Ctrl+C 退出。
- RTU 的状态、心跳和开始/结束时间继续回写；`process_pid` 保持原有的通信执行线程 native ID 语义，独立调试的实际操作系统 PID 登记在 `fes_process_define`，显示在进程监控和控制台中。日志正文不显示这些运行身份字段。全站主进程控制记录及其他 RTU 不受调试进程修改。

同一服务器使用两层互斥，锁名不含数据库路径、工作目录、安装目录或用户名称：

| 启动方式 | 并行规则 |
| --- | --- |
| 无 `--rtu-id`，自动守护多 RTU | 整台服务器只允许一个自动守护实例，即使指定不同 `--db` 也不能重复启动 |
| 带 `--rtu-id`，人工调试单 RTU | 不同 RTU 可以同时调试，也可与自动守护实例并行 |
| 同一个 RTU 编号 | 自动通信线程和人工调试进程共用一把 RTU 锁；同一时刻只允许一个通信所有者，即使数据库或通道编号不同也不能绕过 |

只有 `process_enable=1` 的 RTU 由主程序获取并长期持有守护锁；`process_enable=0` 时主程序不获取该 RTU 的锁，所以人工调试可以直接接管。重复调试、原通信线程未退出或待写队列尚未排空时会拒绝接管；其他 RTU 正常运行。调试退出并释放锁后，已启用的 RTU 可由自动守护实例在后续扫描接管。

Windows 使用 `Global` 命名内核对象，跨登录会话和用户互斥；Linux 使用抽象 UNIX 套接字名称，不占用 TCP/UDP 端口、不依赖临时目录或文件权限。进程正常退出或崩溃后由操作系统释放锁，无需删除锁文件。Linux 的互斥范围为同一网络命名空间；多个容器共用此服务时应使用宿主机网络命名空间。其他操作系统明确报错，不退回数据库路径锁。

升级时需要先停止旧版本的自动守护和调试进程，再整体启动新版本，使所有实例使用同一套服务器级锁协议。

退出码：`0` 正常结束；`2` 参数/RTU 配置无效、自动运行未停用、服务器自动守护已被占用或 RTU 已被占用；`1` I/O、数据库或其他未处理运行故障。运行中的可恢复通信错误记录日志并重试。重复启动在获取所有权前拒绝，不覆盖已有实例的 RTU/主程序运行状态。

## 进程监控与一键启停

Web 页面“进程监控”与“通信监控”并列，使用 `fes_process_define` 登记主进程、数据库写进程和 RTU 调试进程。页面展示真实 PID、父 PID、运行状态、启停时间、心跳、退出码、错误和对应日志，可对每个进程独立启动和停止。调试任务按 `debug:<rtu_id>` 登记，启动前必须将对应 RTU 的 `process_enable` 设为 `0`；同一 RTU 仍由服务器级锁保证只有一个通信所有者。

一键启动的顺序为主进程 → 写库进程完成就绪登记 → 自动通信按 `worker_start_delay_ms` 顺序恢复，同时依次启动勾选参与的调试任务；一键停止的顺序为调试任务 → 自动通信线程 → 排空写库队列 → 写库进程 → 主进程。独立停止写库会暂停通信生产者，避免队列无消费者；控制操作返回异步任务并记录当前步骤，超时或子进程异常会保留失败阶段和错误信息。

HTTP 接口：`GET /api/processes` 查询进程列表和操作进度，`POST /api/processes/control` 请求控制，参数为 `target=main|writer|debug:<rtu_id>|all`、`action=start|stop|configure`；调试任务可附 `include_in_all`。运行进程表不允许使用泛型表接口直接修改。

## RTU 表进程控制字段

`fes_rtu_define` 增加了以下运行控制和状态字段。Web 页面或其他管理程序直接
修改这些字段即可控制对应的 RTU-通道通信线程；`scdfe_c` 每个扫描周期都会重新读取。

| 字段 | 用法 |
| --- | --- |
| `process_enable` | RTU 自动通信标志：`1` 才由 `scdfe_c` 自动启动并守护，`0` 不参与自动通信且不受 `scdfe_c` 守护；停用后可用 `--rtu-id` 人工调试 |
| `process_status` | `0` 停止、`1` 启动中、`2` 运行、`3` 停止中、`4` 处理中、`5` 错误 |
| `process_pid` | 该通信线程的 native ID；停止后为 `0` |
| `process_start_time` | 最近一次启动时间，Unix 毫秒时间戳 |
| `process_stop_time` | 最近一次停止时间，Unix 毫秒时间戳 |
| `process_heartbeat_time` | 通信线程最近一次成功循环时间，Unix 毫秒时间戳 |
| `process_exit_code` | 最近一次通信线程退出结果，正常停止为 `0`，异常停止为 `-1` |
| `process_error` | 最近一次启动、连接、采集或下发错误文本 |

例如，停止 RTU 3 的通信线程：

```powershell
$base = 'http://127.0.0.1:8877'
Invoke-RestMethod "$base/api/rtus/3" -Method Patch `
  -ContentType 'application/json' `
  -Body '{"process_enable":0}'
```

重新启用自动通信：

```powershell
Invoke-RestMethod "$base/api/rtus/3" -Method Patch `
  -ContentType 'application/json' `
  -Body '{"process_enable":1}'
```

持续运行由 `process_enable` 控制。主调度线程写入启动/停止过渡状态，通信线程写入线程 ID、
运行状态、心跳和连接错误。所有状态写入都使用短事务和 `_version` 递增，Web 的乐观
并发检查仍然有效。

## 运行行为

父进程每个扫描周期：

1. 遍历 `fes_rtu_define`，过滤出有 `channel_id`、`channel_type` 且规约已实现的通道；
2. 只对 `process_enable=1` 的 RTU 获取守护锁并启动通信线程；`process_enable=0` 的 RTU 完全跳过；
3. 为每个启用的 `(rtu_id, channel_id)` 启动一个命名为 `scdfe-c-rtu-<rtu>-ch-<channel>` 的守护线程；
4. 通信线程异常退出时自动拉起，通道配置或四遥静态定义指纹变化时停止旧线程并重新加载；
5. RTU 被删除或通道字段被删除时停止对应通信线程；
6. 按配置的保留小时数定期清理各进程的过期小时日志。

主进程启用后还会启动一个独立的 `scdfe_c-db-writer` 批量写库进程。通信线程不直接
写 SQLite，而是把遥测、遥信、遥控/遥调状态和 RTU/线程状态更新投递到有界队列；同一采集周期的
遥测、遥信更新合并为一条批消息，写库进程在队列连续空闲 100 ms 或累计 500 个点更新时统一提交待写入数据，
并按相同 SQL 更新形状使用 `executemany`。批消息按表和字段分组，公共字段名仅传一次，各点为参数元组；
写库进程在开启事务前完成校验、合并和参数准备，锁重试复用准备结果。旧的 `batch/updates` 队列格式已删除，
生产通信消息带内部版本保留标志；多个消息共用一个事务时仍按消息顺序执行，确保每个采集周期只递增一次点版本号。
升级时停止旧版并启动新版 `scdfe_c`，确保通信线程和写库进程使用同一版本。写库进程独占并复用一个 SQLite 写连接，批次之间只提交
和重新开启事务。写库连接将 WAL 自动检查点设置为 10000 页，减少高频提交时的检查点开销；WAL 文件会在更大阈值后检查点，部署时应纳入磁盘空间监控。通信线程按 `worker_start_delay_ms`（默认 250 ms）
顺序拉起，避免多个协议栈同时初始化。主进程停止、重载或修改日志目录/运行参数时，
会先通知通信线程退出、等待队列完成，再停止写库进程。修改 `poll_interval_ms`、`retry_interval_ms`
或日志目录会平滑重载现有通信线程；`scan_interval_ms`、日志保留小时数和启动间隔在下一轮
调度中生效。批量事务连续失败时写库进程主动退出，由主进程重建写库进程并重新拉起通信线程，
避免静默丢失状态更新。

主进程控制记录位于 `fes_scdfe_c_define` 的 `id=1` 行。`process_enable` 控制主进程
是否工作；Web 写入这些字段后，主进程轮询消费。该行还保存主进程 PID、状态、启动/停止时间、心跳、退出码、错误信息和运行参数。

程序支持 Windows 和 Linux 系统：Windows 使用原生进程查询句柄检查 `scdfe_c` 是否存活，
不会用 `os.kill(pid, 0)` 误触发进程终止；POSIX 使用非破坏性的 `os.kill(pid, 0)` 探测。
服务器级互斥、守护线程、SQLite WAL 和写库进程的启动/停止流程均按当前平台选择实现。

通信线程连接成功后持续调用主站的 `collect_once()`，把 `yc`、`yx` 返回值和质量/状态写回
`fes_yc_define`、`fes_yx_define`。遥测保留 `raw_value/raw_status/raw_time` 和
`value/status/refresh_time`：前者为通信采样原始数据，后者为工程运行数据，
工程值按 `raw_base + raw_scale * raw_value` 计算。比例配置每次连接/定义重载读取一次，
空配置默认基值 0、比例 1，显式比例 0 仍按 0 处理。非有限值或单点换算失败只记录该点错误。
遥信保留 `value/status/refresh_time`，保持开关量语义。
两表已删除 `value_dev/status_dev/refresh_time_dev` 及 `_1/_2/_3` 三组字段，
schema、数据类、Web 和物理 SQLite 同步删除，不提供旧字段兼容访问。
值和质量发生变化时立即写入；值和质量稳定时，默认每 5 秒写一次刷新时间心跳，避免稳定点
在每个采集周期重复产生完整数据库更新，同时保留数据新鲜度信息。
心跳只写 `refresh_time`，`raw_time` 保留最近一次写入原始值/质量的时间。
它读取 `fes_yk_define`、`fes_yt_define` 的命令时间和值；首次启动只下发满足
`cmd_time > cmd_handle_time` 的明确未处理命令，运行期间仅下发命令时间或值发生变化的命令。
通信线程复用自己的 SQLite 连接，通过命令点表 `_version` 汇总值判断是否有变化；
版本未变化时不再读取全部遥控、遥调行。成功后写入 `cmd_handle_time` 和状态，失败写入错误状态并记录错误日志。
单 RTU 调试的直接写库复用当前线程连接及缓存 SQL，保留逐行是否存在的返回值；
每次短事务独立提交，失败则回滚、关闭故障连接，下次操作重新建立。连接不跨线程共享。
数据库交互的计时与验证见 [数据库交互优化报告](reports/database_io_hotspots_20261102.md)。
规约配置加载使用窄字段投影和单只读事务，BACnet/OPC 启动配置加载耗时分别降低约
81.12%/81.30%；配置加载、索引清理和可复现基准见 [数据库结构优化报告](reports/database_schema_optimization_round1_20261103.md)
及 [通信线程配置加载报告](reports/database_runtime_config_load_round2_20261103.md)。
BACnet 对象实例和 OPC NodeId 的数据库辅助映射优先于未配置点的默认映射，不会被守护程序构造时覆盖。

实时值、质量、时间、命令处理时间和 `_version` 不参与定义指纹，因此正常采集不会导致
通道自动恢复。点表增删、点号、协议地址、缩放、IEC104 地址、Modbus 解析定义、BACnet/OPC
通道参数等变化会改变指纹并自动热重载。

定义扫描使用独立元组游标和单次扫描内复用的 JSON 编码器，按原来的表序、主键序和
事务快照生成指纹；不修改通信线程读连接的 `row_factory`。采集热路径直接读取协议
测量对象的属性，并用四个固定槽位组织 YC/YX 的变化值和心跳批消息；异常测点、
重复点、队列背压及逐消息版本递增保持原有行为。旧的未使用测量换算方法已删除。
本轮对照结果和复现命令见 [运行热点优化报告](reports/runtime_hotspots_20261102.md)。

Modbus TCP/RTU 和 IEC104 的点快照使用不可变命名元组，减少高频结果构造和内存分配。
IEC104 从同一份原生 `Point.info` 读取数值、质量码和时标。各协议采集周期、
逐点接收时间、变化过滤、队列背压、版本递增和异常隔离策略保持原有行为。
测量和验证范围见 [通信快照优化报告](reports/protocol_snapshots_20261102.md)。

通信线程的主循环具有独立异常边界：连接、采集、点表解析、命令下发和状态写回异常只会
使当前线程进入错误状态并按重试周期重连；线程入口还会捕获未预期异常并记录独立日志，
主调度线程在下一次扫描发现线程退出后才自动拉起该通道，不会终止其他通道线程。线程停止
超时不会强制杀死整个主进程，也不会立即启动同一通道的重复线程；该通道保持错误状态，
待旧线程真正退出后再由后续扫描恢复。

测量同步热路径复用已加载的 YC 缩放表和当前 RTU 的缓存查找方法；稳定点在心跳未到期时
不创建临时状态元组；变化点跳过不必要的心跳到期判断。变化点、心跳点、重复测点、不同点的采样时间、
质量码转换和队列失败后的重试语义保持不变。多 RTU 对照基准见
[测量同步热点优化报告](reports/measurement_cache_hotspots_20261102.md)。

## TCP 指令服务

`scdfe_c.command_server` 是独立的 TCP 子进程，接收本地进程或其他服务器进程发来的遥控/遥调命令。服务使用换行分隔的 UTF-8 JSON，每个请求必须包含 `request_id`、`rtu_id`、`kind`（`yk` 或 `yt`）、`point_no`、`value` 和认证 `token`：

```json
{"request_id":"req-001","kind":"yk","rtu_id":7,"point_no":3,"value":1,"token":"..."}
```

服务通过现有写库进程 IPC 提交命令。写库事务提交成功后 TCP 服务才返回确认；随后对应通信线程通过命令版本检测，调用原有规约主站完成实际下发。同一请求尚未完成时，相同编号和内容的重试等待同一次写入；完成后可复用结果。同一编号若换了点号、值或其他命令内容，返回 `409 request_id_conflict`，不会执行新命令。已完成结果仅保留在当前写库进程最近 2048 个请求的内存缓存中；重启或缓存淘汰后，不能依赖旧编号防止重复操作。

默认监听 `127.0.0.1:8890`。Web 页面“进程监控”中的 TCP 指令服务配置可修改监听地址、端口、认证令牌和日志保留小时数，并独立启停。端点元数据保存在数据库旁的 `scada.sqlite3.scdfe_command.json`，本地调用可使用 `CommandClient` 自动发现；跨服务器调用时应显式配置 host、port 和 token。

命令行调试入口：

```powershell
.\.venv\Scripts\python.exe -B -m scdfe_c.command_server --db D:\codex\scada\db\scada.sqlite3
```

## 日志

报文默认不写入文件。是否保存报文是通道定义中的 `packet_recording` 参数，只能在“通道参数”编辑表单中按通道修改；保存后约 1 秒内作用于已运行的通信线程，不需要在日志页重复设置，也不会重连通道。该字段写入对应数据库的通道定义表，重启后保留。运行日志页只负责选择运行日志/报文日志、按时间和方向筛选及查看内容；普通日志、警告、错误和已写入文件不受影响。

Web 为并发请求独占借用数据库连接，最多保留 4 个空闲连接。归还前回滚未提交事务和只读快照，关闭 Web 时释放连接；通信线程和写库进程的连接策略不变。

运行日志默认目录为 `db/logs`，报文日志默认目录为数据库旁的 `db/packets`。主进程、每个通信线程和数据库写进程各使用一个独立的按小时文件，并按 `年/月/日/时/` 分目录，运行日志格式为：

```text
YYYY/MM/DD/HH/scdfe_c-main-YYYYMMDD-HH.log
YYYY/MM/DD/HH/scdfe_c-rtu-2-YYYYMMDD-HH.log
YYYY/MM/DD/HH/scdfe_c-debug-rtu-2-YYYYMMDD-HH.log
YYYY/MM/DD/HH/scdfe_c-db-writer-YYYYMMDD-HH.log
```

通信日志文件名只含 RTU 编号，不含通道号；同一 RTU 在同一小时更换通道后继续写入该小时文件，自动通信和人工调试仍分别保存。日志 API 元数据与筛选按 RTU、进程识别，不从当前数据库通道配置推断历史文件的通道号。

运行日志中的日志、警告、错误和进程信息写入 `logs`，收发原始报文单独写入 `packets`；两类文件不混写、不共用目录树。日志正文类型固定使用中文“日志/警告/错误/进程”，报文正文使用“报文”，时间只写本地 `HH:MM:SS`，日期和小时由文件名提供，不显示年月日、毫秒或时区；正文不写入 PID、RTU、通道或线程 ID 等运行身份字段。文件名小时与行时间取自同一次时钟读取，整点及跨日切换时保持一致。日志检索按文件名日期还原完整本地时间，只接受当前中文日志格式。普通调用每次追加后关闭文件；通信线程运行期间复用本线程的日志文件句柄，每次记录后立即 flush，小时切换或线程退出时关闭，不在多个进程间共享 handler，兼容 Windows/Linux。同一大报文拆分的多行在一次写入调用中完成，保留全部字节。

“通道参数”是报文保存策略的唯一编辑入口。编辑 RTU 的通道参数时，将“保存报文”设为“开启”或“关闭”；保存后约 1 秒内作用于该通道。RTU 列表和日志页只展示运行状态、读取和筛选结果，不提供第二个报文保存开关。没有配置通道的 RTU 显示“未配置通道”。

收发原始字节使用独立 `[报文]` 类型（API `level=PACKET`），写入 `packets/YYYY/MM/DD/HH/`，正文保留 RX/TX、协议和十六进制字节。Web 日志页先选择“运行日志”或“报文日志”，再进行筛选；普通日志不会出现在报文目录中。报文查询只读取 `packets/YYYY/MM/DD/HH/`，运行日志查询只读取 `logs/YYYY/MM/DD/HH/`。

主进程、数据库写进程均每 30 秒输出运行摘要，因此无 RTU、写库队列空闲时，持续运行的进程也会生成每小时日志。主进程记录扫描次数、通信线程存活数及写库进程状态/PID；写库进程记录累计成功批次、消息数、输入更新数及本地待写数量。输入更新数包含合并前的重复更新，不等同于不同测点数或数据库实际影响行数；待写数量不包含尚在跨进程队列中的消息。摘要在循环中节流输出，不按每批写入记录日志。正常采集同样按 30 秒输出周期摘要；连接、告警、错误、定义变化和进程生命周期事件即时记录。停止的进程不再产生新的小时日志。

主进程每 60 秒按 `log_retention_hours` 清除旧文件，默认保留 720 小时；写库被独立暂停时仍执行清理，修改保留小时数或日志目录后在下一轮扫描采用。单个文件清理失败不会中断采集。独立调试进程也定期清理自身日志。

升级前已经生成的平铺日志可以在停止 Web 和 `scdfe_c` 后一次性迁移到新目录：

```powershell
python tools/migrate_log_directories.py D:\codex\scada\db\logs
```

迁移只处理日志根目录下的已知 `scdfe_c-*.log` 文件；旧的带通道文件会合并为 RTU 文件，未知文件保持不动。重复执行不会重复搬运或追加内容。

Web 页面选择“通信监控”可查看主进程和各 RTU 通道状态，执行启动和停止；
通信线程支持分页和状态筛选，点击行内“日志”直接进入该 RTU 的日志。
“运行日志”页面按进程/小时列出文件，并在同一屏显示可搜索、筛选和自动刷新的日志正文。对应接口为 `GET /api/scdfe_c/status`、
`PATCH /api/scdfe_c/control`、`GET /api/scdfe_c/logs` 和 `GET /api/scdfe_c/logs/{filename}`，其中 `filename` 可包含 `YYYY/MM/DD/HH/` 相对路径。

通信规约测试已从本管理 Web 移出，统一由独立的 `scdfe_s` 提供：

```text
.\\.venv\\Scripts\\python.exe -B -m scdfe_s.web.server --host 127.0.0.1 --port 8878
```

`scdfe_s` 承载 IEC104、Modbus TCP、Modbus RTU、CAN、BACnet/IP 和 OPC UA 的主站/服务端测试页面及 API；`scdfe_c` 仅保留 RTU/通道/四遥定义、守护进程、写库进程和日志管理。

Modbus TCP、Modbus RTU、CAN 还提供单 RTU 命令行通道入口：

```text
.\\.venv\\Scripts\\python.exe -B -m scdfe_s.run_modbus_tcp --rtu-id 3 --mode master
.\\.venv\\Scripts\\python.exe -B -m scdfe_s.run_modbus_rtu --rtu-id 4 --mode server --simulation
.\\.venv\\Scripts\\python.exe -B -m scdfe_s.run_can --rtu-id 5 --mode server --simulation
```

每个入口只运行一个 RTU 通道，主站/服务端模式共用对应参数表；浏览器测试仍统一使用
`scdfe_s.web.server`，并在不同规约页面之间隔离运行对象。

Web 请求启动时，如果当前库没有活动主进程，但服务器级主锁已被占用，则返回 HTTP 409
（`process_already_running`），不修改本库控制配置；实际子进程启动时仍再次原子获取同一把锁。

## 规约边界

- IEC104、Modbus TCP、Modbus RTU、BACnet/IP 和 OPC UA 通过各自主站 API 读写四遥点。
- BACnet/OPC 现有四遥表没有对象类型/实例或 NodeId 字段，守护程序为连续点号生成默认映射：
  BACnet 使用 `analog-value/binary-input/binary-output/analog-output`，OPC 使用
  `ns=2;s=YC_001`、`ns=2;s=YX_001` 等；现场系统应通过点映射扩展替换这些默认值。
- CAN 主站 API 当前是原始 CAN/CAN-FD 帧接口，没有统一的应用层点号、帧 ID、字节序和缩放定义。
  因此守护程序仍会启动 CAN 通道并接收原始帧，但没有应用层 `send_yk_point`/`send_yt_point`
  时会记录错误日志，不会猜测设备协议。接入 CAN 设备前应实现明确的帧解码和命令映射主站。

## 测试

已有数据库应先停止 Web 和 `scdfe_c`，执行一次字段迁移，再启动新版本：

```powershell
.\.venv\Scripts\python.exe tools/remove_device_values.py --db D:\codex\scada\db\scada.sqlite3
```

工具在 `db/backups` 创建 SQLite 完整备份，在事务中删除列并更新 schema 指纹；
校验剩余字段摘要、行数、外键及完整性，任何失败回滚。重复执行不修改数据、不生成备份。
额外指定 `--refresh-test-values` 才重置明确标识的协议样例值；保留点定义、命令时间，
跳过已下发或待处理的遥调命令。常规 seed 命令仍只补齐缺失记录，不覆盖用户编辑。

```powershell
Set-Location D:\codex\scada
\.venv\Scripts\python.exe -m unittest tests.test_scdfe_c -v
\.venv\Scripts\python.exe -m unittest discover -s tests
ruff check client server scdfe_c scdfe_s tests
\.venv\Scripts\python.exe -m compileall -q client server scdfe_c scdfe_s tests
```

`tests/test_scdfe_c.py` 使用假的主站验证定义发现、指纹隔离、批量实时写回、
变化命令、按进程小时日志清理和父进程的启动/停止；不会连接现场设备。当前 Windows
环境已执行协议回环和全套回归；Linux 分支通过平台模拟、静态检查和编译检查，尚未
在本机 Linux 内核中执行。

可以用下面的基准复测写库路径，固定模拟每站 1000 个遥测和 1000 个遥信：

```powershell
\.venv\Scripts\python.exe tools/benchmark_scdfe.py --cycles 1000 --db-cycles 20
```

输出同时给出旧的“每点一条队列消息”和当前批消息的队列条数、Python 序列化耗时，
命令轮询、定义指纹检查以及 SQLite 更新基准；实际结果会受操作系统、磁盘和 SQLite 缓存影响。


多 RTU 扩容基准：

```powershell
.\.venv\Scripts\python.exe tools/benchmark_rtu_scale.py --replicas 1 10 --cycles 1000 --db-cycles 20 --command-cycles 1000 --definition-cycles 10 --scan-cycles 1000 --output reports/rtu_scale_20261101.json
```

该工具独立生成 6/60 个 RTU，每站 YC1000/YX1000/YK200/YT200，分别记录串行阶段计时；随后用 6/60 个通信线程和真实独立写库进程测试变化值完整写回。排空并提交后才停止计时，逐点验证最终值和版本号。不连接现场设备，不改动正式数据库。默认定义扫描每站测 10 次，其余循环数见命令。

写库路径的聚焦对比可用下面的命令复测；工具会冻结优化前后的 `scdfe_c/__init__.py` 快照、校验父子进程哈希、串行执行并交替测试顺序。`--pipeline-only` 只计真实通信线程、跨进程队列、SQLite 提交和写库进程排空，`--repeat 3` 取三次中位数：

```powershell
.\.venv\Scripts\python.exe tools/benchmark_rtu_scale.py --pipeline-only --baseline-ref 19bcdc6 --replicas 1 10 --db-cycles 20 --repeat 3 --output reports/writer_packed_20261101.json
```

2026-11-01 第 2 轮优化采用分组参数消息和事务前准备，对照上一版 `19bcdc6` 当场复测：
6 站完整写回中位数从 1.936 秒降至 1.178 秒，60 站从 22.913 秒降至 14.779 秒，
吞吐分别提高 64.4% 和 55.0%。每条 2000 点消息从 171703 字节降至 96790 字节。
这是一组新的同条件对照，不与上一轮其他时段的绝对吞吐直接计算加速比。
逐点校验和完整计时口径见 [第 2 轮效率报告](reports/writer_packed_20261101.md)；
[上一轮报告](reports/writer_optimization_20261101.md)保留作历史记录。
本机 SQLite/IPC 压测未包含设备通信时延，Linux 尚未实机复测。

第 3 轮继续优化通信线程的测量写回：`_sync_measurements` 直接生成 YC/YX 分组参数，避免逐点更新字典的创建、复制和再次转换；变化值、心跳和重复点的最后值语义保持不变，队列入队失败时缓存不会提前更新。对照上一版 `260a7f3`，6 个 RTU 完整写回中位数从 1.387 秒降至 1.021 秒，60 个 RTU 从 17.057 秒降至 11.088 秒，吞吐分别提高 35.9% 和 53.8%。详细逐点核验和三次原始结果见 [第 3 轮效率报告](reports/measurement_direct_20261101.md)；[原始数据](reports/measurement_direct_20261101.json)。

第 4 轮优化独立写库进程的参数准备：单条消息、规范主键顺序且无重复键时，直接按 SQL 分组使用参数元组，省去逐点合并字典和二次分组；重复键、部分字段覆盖与多消息批次继续使用通用合并路径，两条路径共享元数据校验。对照 `71444c2`，最终代码每种规模、每个版本共测七次：6 RTU 中位数 0.923 → 0.897 秒，60 RTU 8.859 → 8.368 秒，吞吐分别提高 2.90% 和 5.87%。全部 28 次运行、3696 万次点更新均通过最终值、状态、版本与完整性核验。结果存在波动，包含优化后更慢的单次运行；不表示最坏延迟保证。完整原始结果、测试与复现命令见 [第 4 轮效率报告](reports/writer_fastpath_20261101.md)。本轮未改动 SQLite 持久性设置，未连接现场设备，Linux 尚未实机复测。

本轮负载使用逐点、逐站独立随机流，固定种子使对照可复现。YC 原始值和工程值分别保持多样性，工程值按测试配置 `2 + 1.1 * raw_value` 计算；YC/YX 质量码随机取 0–3，且每点相邻周期质量不同。质量码只有 4 种，允许不同测点使用相同质量码，不能解释为所有点质量码唯一。实时协议数据不注入随机值。

删除设备字段后的性能对照使用同一 schema、相同换算和输入，只比较遥测质量/时间参数的独立绑定与复用绑定：

```powershell
.\.venv\Scripts\python.exe tools/benchmark_rtu_scale.py --pipeline-only --compare-bindings --replicas 1 10 --db-cycles 20 --repeat 3 --seed 20261101 --output reports/raw_engineering_binding_20261101.json
```

`--compare-bindings` 从当前源码生成仅修改 YC 参数布局的基线，冻结两份源码并记录 SHA-256；父进程和 spawn 写库进程使用相同快照。它与 `--baseline-ref`、`--baseline-file` 互斥。后者可指定未提交源码的冻结快照。旧字段结构下的历史报告不能直接用于计算本轮收益。最新结果及测量边界见 [原始值/工程值效率报告](reports/raw_engineering_binding_20261101.md)。

本轮继续优化独立写库进程的参数准备：按表和规范主键字段组缓存已见键集合，逐点不再构造重复的表名/字段名 token，也不复制已经是 tuple 的行参数；停止消息的确认放入 `finally`，错误日志无法写入时也不会使队列排空卡住。基线为 `3aca070`，相同随机 1000 YC + 1000 YX 批消息的 `_prepare_batch_updates` 五轮中位数从 310.68 ms 降至 208.95 ms，参数准备耗时减少 32.74%，吞吐提高 48.69%。该微基准不包含 IPC/SQLite，故不把它等同于端到端收益。

同条件 6/60 RTU 链路复测包含较大 Windows 调度波动：6 RTU 三次为基线 1.965/5.335/3.718 秒、优化后 2.012/5.085/5.802 秒；60 RTU 三次为基线 43.803/50.958/11.530 秒、优化后 48.592/55.907/10.640 秒。中位数没有稳定提速，本轮不宣称端到端吞吐改善；每次仍通过 240000/2400000 点更新的原始值、工程值、质量、版本和 SQLite 完整性校验。完整数据见 [本轮效率报告](reports/writer_prepare_20261101.md)。

最新一轮对照 `e6d09c4`，利用通信线程已合并重复测点的事实，为内部测量分组添加 `_unique_rows` 标志，避免写库进程重复创建逐点主键集合。标志仅保证组内唯一；同表/主键的其他分组、非规范主键顺序和多消息仍走通用合并路径，字段与行形状继续校验，保证部分字段最后值和单次版本递增语义。

CPU 参数准备五轮中位数从 219.17 ms 降至 88.68 ms，耗时减少 59.54%；6/60 RTU 完整链路三轮中位数分别为 1.0803 → 1.0791 秒、11.4092 → 11.4009 秒，差异不足 0.2%，尚无稳定端到端提速证据。全部 1584 万次点更新通过逐点和数据库校验。独立剖析显示主要时间仍在 SQLite 执行/提交与队列读取；原始数据、回归结果及复现命令见 [生产批消息优化报告](reports/writer_unique_rows_20261101.md)。

随后针对 SQLite 提交热点，在写库进程专属连接设置 `PRAGMA wal_autocheckpoint=10000`，保持 100 ms 空闲提交、500 点事务阈值和 `_version` 语义不变。相同三轮负载下，6 RTU 中位数由 972.13 ms 降至 954.07 ms（耗时减少 1.86%），60 RTU 由 9418.63 ms 降至 8612.51 ms（耗时减少 8.56%）；12 次运行全部通过逐点、完整性和外键校验。扩大事务阈值的候选会造成长事务或版本语义问题，未采用。剖析和原始数据见 [WAL 检查点热点优化报告](reports/writer_wal_checkpoint_20261101.md)。

本轮对 `max_batch` 进行了 100、200、500、1000、2000、5000 点扫描。由于一条生产测量消息本身包含 2000 个点，前五档实际事务边界基本相同；5000 点才会把约三条消息放入一个事务。保持消息顺序和版本递增语义后，1000 点在 6 RTU/60 RTU 中位数分别比 500 点快 4.89%/1.78%，5000 点反而慢 5.06%/8.77%。36 次运行全部通过逐点、完整性和外键校验；默认值继续保持 500 点，完整数据见 [批量阈值效率对比](reports/writer_batch_sweep_efficiency_20261101.md)。

2026-11-02 第 2 轮聚焦日志查询：指定文件不再遍历整个保留目录，每个文件复用日期和同秒时间换算，类型与关键字先于时间转换筛选。1008 文件、目标日志 12000 行，七轮中位数：指定文件全量三页合计 3105.33 → 141.07 ms，指定文件组合筛选 1231.66 → 76.81 ms，全目录八页筛选 8898.53 → 8114.82 ms。前后完整响应与游标相同。采集元组候选因完整链路收益不稳定已撤回；详细边界与验证见 [日志查询热点报告](reports/log_query_hotspots_20261102.md)。

2026-11-02 第 3 轮优化后台 Modbus TCP/RTU 共用的采集计划：配置时一次关联并校验点表，普通采集复用已生成计划；临时点表仍在请求前完整校验，配置整体替换与整轮采集串行。五轮中位数，TCP/RTU采集CPU耗时分别降低74.44%/76.86%，真实TCP回环采集降低74.33%；两条通信线程经IPC和独立写库进程完成40万点更新，从4550.29 ms降至1620.82 ms，降低64.38%。完整口径、原始结果和验证见 [后台通信热点报告](reports/modbus_poll_hotspots_20261102.md)。

2026-11-03 继续优化规约配置装载：Modbus TCP/RTU、IEC104 主站/服务端、CAN、BACnet/IP 和 OPC UA 的 `from_store()` 均改为单只读事务加运行时窄字段投影，避免把界面名称、实时值和其他宽字段反复物化到通信线程；BACnet/IP 和 OPC UA 的四遥点号与规约映射进一步通过一次 `UNION ALL + LEFT JOIN` 装载。正式库同条件基准中，Modbus TCP/RTU 分别降低30.39%/26.61%；当前完整配置装载基准分别降低 IEC104 73.36%、Modbus TCP 77.92%、Modbus RTU 77.87%、CAN 69.87%、BACnet 67.37%、OPC 71.44%。本轮不增加索引、不改变协议报文和点表语义；源码编译、字段投影专项测试、SQLite 完整性和外键检查通过。原始数据和复现工具见 [Modbus 配置加载报告](reports/database_modbus_config_load_round1_20261103.md) 与 [六规约配置加载报告](reports/protocol_store_load_round2_20261103.md)。
